20220422BasementJF_inline.fds
Generated by PyroSim - Version 2022.1.0413
22/04/2022 10:19:34 PM

&HEAD CHID='20220422BasementJF_inline'/
&TIME T_END=800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MISC SIMULATION_MODE='LES', NOISE=.TRUE., GVEC=2.0,0.,-9.81 /


&MESH ID='MESH', IJK=716,108,16, XB=60.0,239.0,99.5,126.5,0.0,4.0/
&MESH ID='Duct04', IJK=338,25,16, XB=60.0,144.5,126.5,132.75,0.0,4.0/
&MESH ID='Duct07', IJK=480,50,64, XB=144.5,204.5,126.5,132.75,0.0,4.0/
&MESH ID='MESH01', IJK=221,57,8, XB=46.0,156.5,71.0,99.5,0.0,4.0/
&MESH ID='MESH02', IJK=83,40,8, XB=178.0,219.5,79.5,99.5,0.0,4.0/
&MESH ID='MESH03', IJK=55,16,8, XB=204.5,232.0,152.5,160.5,0.0,4.0/
&MESH ID='MESH04', IJK=138,212,16, XB=25.5,60.0,99.5,152.5,0.0,4.0/
&MESH ID='MESH05', IJK=578,78,16, XB=60.0,204.5,132.75,152.25,0.0,4.0/
&MESH ID='MESH06', IJK=148,32,16, XB=204.5,241.5,126.5,134.5,0.0,4.0/
&MESH ID='MESH07', IJK=32,80,16, XB=219.5,227.5,79.5,99.5,0.0,4.0/
&MESH ID='MESH08', IJK=86,80,16, XB=156.5,178.0,79.5,99.5,0.0,4.0/
&MESH ID='MESH09', IJK=578,33,16, XB=60.0,204.5,152.25,160.5,0.0,4.0/
&MESH ID='MESH10', IJK=110,72,16, XB=204.5,232.0,134.5,152.5,0.0,4.0/
&MESH ID='MESH11', IJK=69,17,8, XB=25.5,60.0,152.5,161.0,0.0,4.0/
&MESH ID='MESH12', IJK=10,34,8, XB=30.0,35.0,82.5,99.5,0.0,4.0/

&SPEC ID='WATER VAPOR'/

&PART ID='Water',
      SPEC_ID='WATER VAPOR',
      DIAMETER=500.0,
      MONODISPERSE=.TRUE.,
      AGE=60.0,
      SAMPLING_FACTOR=1/

&REAC ID='POLYURETHANE_GM27',
      FYI='SFPE Handbook, GM27',
      FUEL='REAC_FUEL',
      C=1.0,
      H=1.7,
      O=0.3,
      N=0.08,
      CO_YIELD=0.042,
      SOOT_YIELD=0.1/

&PROP ID='Cleary Photoelectric P1',
      QUANTITY='CHAMBER OBSCURATION',
      ALPHA_E=1.8,
      BETA_E=-1.0,
      ALPHA_C=1.0,
      BETA_C=-0.8/

&PROP ID='Generic Commercial Link_Generic Commercial Spray',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.33,
      RTI=50.0,
      C_FACTOR=0.65,
      PART_ID='Water',
      FLOW_RATE=0.0,
      PARTICLE_VELOCITY=5.0,
      SPRAY_ANGLE=60.0,75.0/

&CTRL ID='HRRCap', FUNCTION_TYPE='ALL', LATCH=.TRUE., INPUT_ID='or-3'/
&CTRL ID='or-3', FUNCTION_TYPE='ANY', LATCH=.FALSE., INPUT_ID='SPRK','SPRK01','SPRK02','SPRK03','SPRK04','SPRK05'/
&CTRL ID='TURNOFFJETFANS', FUNCTION_TYPE='ALL', LATCH=.FALSE., INITIAL_STATE=.TRUE., INPUT_ID='tdelay'/
&CTRL ID='tdelay', FUNCTION_TYPE='TIME_DELAY', DELAY=20.0, LATCH=.FALSE., INPUT_ID='latch'/
&CTRL ID='latch', FUNCTION_TYPE='ALL', LATCH=.TRUE., INPUT_ID='or'/
&CTRL ID='or', FUNCTION_TYPE='ANY', LATCH=.FALSE., INPUT_ID='SD-01','SD-02','SD-03','SD-04','SD-05','SD-06','SD-07','SPRK','SPRK01','SPRK02','SPRK03','SPRK04','SPRK05'/
&CTRL ID='ShuttersClose', FUNCTION_TYPE='TIME_DELAY', DELAY=30.0, LATCH=.FALSE., INPUT_ID='latch-2'/
&CTRL ID='latch-2', FUNCTION_TYPE='ALL', LATCH=.TRUE., INPUT_ID='or-2'/
&CTRL ID='or-2', FUNCTION_TYPE='ANY', LATCH=.FALSE., INPUT_ID='SD-08','SPRK','SPRK01','SPRK02','SPRK03','SPRK04','SPRK05'/
&DEVC ID='TimetoCapHRR', QUANTITY='TIME', XYZ=100.0,100.0,2.5, NO_UPDATE_CTRL_ID='HRRCap'/
&DEVC ID='SD-04', PROP_ID='Cleary Photoelectric P1', XYZ=204.8,129.7,3.75/
&DEVC ID='SD-01', PROP_ID='Cleary Photoelectric P1', XYZ=160.6,129.7,3.9/
&DEVC ID='SD-02', PROP_ID='Cleary Photoelectric P1', XYZ=175.6,129.7,3.9/
&DEVC ID='SD-03', PROP_ID='Cleary Photoelectric P1', XYZ=190.0,131.7,3.75/
&DEVC ID='SD-05', PROP_ID='Cleary Photoelectric P1', XYZ=160.5,145.2,3.75/
&DEVC ID='SD-07', PROP_ID='Cleary Photoelectric P1', XYZ=145.5,145.7,3.9/
&DEVC ID='SPRK', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=164.5,131.45,3.9/
&DEVC ID='SPRK01', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=164.5,127.45,3.9/
&DEVC ID='SPRK02', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=167.5,131.45,3.9/
&DEVC ID='SPRK03', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=167.5,127.45,3.9/
&DEVC ID='SPRK04', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=161.5,131.45,3.9/
&DEVC ID='SPRK05', PROP_ID='Generic Commercial Link_Generic Commercial Spray', XYZ=161.5,127.45,3.9/
&DEVC ID='SD-06', PROP_ID='Cleary Photoelectric P1', XYZ=219.8,129.7,3.75/
&DEVC ID='SD-08', PROP_ID='Cleary Photoelectric P1', XYZ=69.75,90.5,3.5/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/

&SURF ID='ADIABATIC',
      COLOR='GRAY 80',
      ADIABATIC=.TRUE./
&SURF ID='CONCRETE_WALLSFLOORS',
      RGB=146,202,166,
      BACKING='INSULATED',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='Duct',
      RGB=204,204,255/
&SURF ID='Fire01',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire01_RAMP_Q'/
&RAMP ID='Fire01_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire01_RAMP_Q', T=65.0, F=9.38E-3/
&RAMP ID='Fire01_RAMP_Q', T=70.0, F=0.03752/
&RAMP ID='Fire01_RAMP_Q', T=75.0, F=0.08442/
&RAMP ID='Fire01_RAMP_Q', T=80.0, F=0.15008/
&RAMP ID='Fire01_RAMP_Q', T=85.0, F=0.2345/
&RAMP ID='Fire01_RAMP_Q', T=90.0, F=0.33768/
&RAMP ID='Fire01_RAMP_Q', T=95.0, F=0.45962/
&RAMP ID='Fire01_RAMP_Q', T=100.0, F=0.60032/
&RAMP ID='Fire01_RAMP_Q', T=105.0, F=0.75978/
&RAMP ID='Fire01_RAMP_Q', T=110.0, F=0.938/
&RAMP ID='Fire01_RAMP_Q', T=115.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=120.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=125.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=130.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=135.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=140.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=145.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=150.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=155.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=160.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=165.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=170.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=175.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=180.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=185.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=190.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=195.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=200.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=205.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=210.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=215.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=220.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=225.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=230.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=235.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=240.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=245.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=250.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=255.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=260.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=265.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=270.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=275.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=280.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=285.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=290.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=295.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=300.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=305.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=310.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=315.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=320.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=325.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=330.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire01_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire02',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire02_RAMP_Q'/
&RAMP ID='Fire02_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire02_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire02_RAMP_Q', T=115.0, F=0.06749/
&RAMP ID='Fire02_RAMP_Q', T=120.0, F=0.17536/
&RAMP ID='Fire02_RAMP_Q', T=125.0, F=0.29261/
&RAMP ID='Fire02_RAMP_Q', T=130.0, F=0.41924/
&RAMP ID='Fire02_RAMP_Q', T=135.0, F=0.55525/
&RAMP ID='Fire02_RAMP_Q', T=140.0, F=0.70064/
&RAMP ID='Fire02_RAMP_Q', T=145.0, F=0.85541/
&RAMP ID='Fire02_RAMP_Q', T=150.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=155.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=160.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=165.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=170.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=175.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=180.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=185.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=190.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=195.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=200.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=205.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=210.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=215.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=220.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=225.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=230.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=235.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=240.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=245.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=250.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=255.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=260.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=265.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=270.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=275.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=280.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=285.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=290.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=295.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=300.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=305.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=310.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=315.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=320.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=325.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=330.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire02_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire03',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire03_RAMP_Q'/
&RAMP ID='Fire03_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire03_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire03_RAMP_Q', T=150.0, F=7.824E-3/
&RAMP ID='Fire03_RAMP_Q', T=155.0, F=0.077236/
&RAMP ID='Fire03_RAMP_Q', T=160.0, F=0.1504/
&RAMP ID='Fire03_RAMP_Q', T=165.0, F=0.227316/
&RAMP ID='Fire03_RAMP_Q', T=170.0, F=0.307984/
&RAMP ID='Fire03_RAMP_Q', T=175.0, F=0.392404/
&RAMP ID='Fire03_RAMP_Q', T=180.0, F=0.480576/
&RAMP ID='Fire03_RAMP_Q', T=185.0, F=0.5725/
&RAMP ID='Fire03_RAMP_Q', T=190.0, F=0.668176/
&RAMP ID='Fire03_RAMP_Q', T=195.0, F=0.767604/
&RAMP ID='Fire03_RAMP_Q', T=200.0, F=0.870784/
&RAMP ID='Fire03_RAMP_Q', T=205.0, F=0.977716/
&RAMP ID='Fire03_RAMP_Q', T=210.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=215.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=220.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=225.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=230.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=235.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=240.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=245.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=250.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=255.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=260.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=265.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=270.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=275.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=280.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=285.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=290.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=295.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=300.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=305.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=310.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=315.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=320.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=325.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=330.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire03_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire04',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire04_RAMP_Q'/
&RAMP ID='Fire04_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire04_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=150.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=155.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=160.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=165.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=170.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=175.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=180.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=185.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=190.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=195.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=200.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=205.0, F=0.0/
&RAMP ID='Fire04_RAMP_Q', T=210.0, F=0.0884/
&RAMP ID='Fire04_RAMP_Q', T=215.0, F=0.202836/
&RAMP ID='Fire04_RAMP_Q', T=220.0, F=0.321024/
&RAMP ID='Fire04_RAMP_Q', T=225.0, F=0.442964/
&RAMP ID='Fire04_RAMP_Q', T=230.0, F=0.568656/
&RAMP ID='Fire04_RAMP_Q', T=235.0, F=0.6981/
&RAMP ID='Fire04_RAMP_Q', T=240.0, F=0.831296/
&RAMP ID='Fire04_RAMP_Q', T=245.0, F=0.968244/
&RAMP ID='Fire04_RAMP_Q', T=250.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=255.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=260.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=265.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=270.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=275.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=280.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=285.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=290.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=295.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=300.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=305.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=310.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=315.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=320.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=325.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=330.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire04_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire05',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire05_RAMP_Q'/
&RAMP ID='Fire05_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire05_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=150.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=155.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=160.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=165.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=170.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=175.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=180.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=185.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=190.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=195.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=200.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=205.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=210.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=215.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=220.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=225.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=230.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=235.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=240.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=245.0, F=0.0/
&RAMP ID='Fire05_RAMP_Q', T=250.0, F=0.090787/
&RAMP ID='Fire05_RAMP_Q', T=255.0, F=0.211163/
&RAMP ID='Fire05_RAMP_Q', T=260.0, F=0.334667/
&RAMP ID='Fire05_RAMP_Q', T=265.0, F=0.461297/
&RAMP ID='Fire05_RAMP_Q', T=270.0, F=0.591053/
&RAMP ID='Fire05_RAMP_Q', T=275.0, F=0.723937/
&RAMP ID='Fire05_RAMP_Q', T=280.0, F=0.859947/
&RAMP ID='Fire05_RAMP_Q', T=285.0, F=0.999083/
&RAMP ID='Fire05_RAMP_Q', T=290.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=295.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=300.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=305.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=310.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=315.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=320.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=325.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=330.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire05_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire06',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire06_RAMP_Q'/
&RAMP ID='Fire06_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire06_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=150.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=155.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=160.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=165.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=170.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=175.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=180.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=185.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=190.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=195.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=200.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=205.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=210.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=215.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=220.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=225.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=230.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=235.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=240.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=245.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=250.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=255.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=260.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=265.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=270.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=275.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=280.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=285.0, F=0.0/
&RAMP ID='Fire06_RAMP_Q', T=290.0, F=0.094231/
&RAMP ID='Fire06_RAMP_Q', T=295.0, F=0.191158/
&RAMP ID='Fire06_RAMP_Q', T=300.0, F=0.290169/
&RAMP ID='Fire06_RAMP_Q', T=305.0, F=0.391264/
&RAMP ID='Fire06_RAMP_Q', T=310.0, F=0.494444/
&RAMP ID='Fire06_RAMP_Q', T=315.0, F=0.599709/
&RAMP ID='Fire06_RAMP_Q', T=320.0, F=0.707058/
&RAMP ID='Fire06_RAMP_Q', T=325.0, F=0.816491/
&RAMP ID='Fire06_RAMP_Q', T=330.0, F=0.928009/
&RAMP ID='Fire06_RAMP_Q', T=335.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=340.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=345.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=350.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=355.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=360.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=365.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=370.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire06_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire07',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire07_RAMP_Q'/
&RAMP ID='Fire07_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire07_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=150.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=155.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=160.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=165.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=170.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=175.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=180.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=185.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=190.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=195.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=200.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=205.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=210.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=215.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=220.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=225.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=230.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=235.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=240.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=245.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=250.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=255.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=260.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=265.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=270.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=275.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=280.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=285.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=290.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=295.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=300.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=305.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=310.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=315.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=320.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=325.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=330.0, F=0.0/
&RAMP ID='Fire07_RAMP_Q', T=335.0, F=0.041611/
&RAMP ID='Fire07_RAMP_Q', T=340.0, F=0.157298/
&RAMP ID='Fire07_RAMP_Q', T=345.0, F=0.275069/
&RAMP ID='Fire07_RAMP_Q', T=350.0, F=0.394924/
&RAMP ID='Fire07_RAMP_Q', T=355.0, F=0.516864/
&RAMP ID='Fire07_RAMP_Q', T=360.0, F=0.640889/
&RAMP ID='Fire07_RAMP_Q', T=365.0, F=0.766998/
&RAMP ID='Fire07_RAMP_Q', T=370.0, F=0.895191/
&RAMP ID='Fire07_RAMP_Q', T=375.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=380.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=385.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=390.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=395.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=400.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=405.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=410.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=415.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=420.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=425.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=430.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=435.0, F=1.0/
&RAMP ID='Fire07_RAMP_Q', T=440.0, F=1.0/
&SURF ID='Fire08',
      COLOR='RED',
      HRRPUA=500.0,
      RAMP_Q='Fire08_RAMP_Q'/
&RAMP ID='Fire08_RAMP_Q', T=60.0, F=0.0, DEVC_ID='TimetoCapHRR'/
&RAMP ID='Fire08_RAMP_Q', T=65.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=70.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=75.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=80.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=85.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=90.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=95.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=100.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=105.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=110.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=115.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=120.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=125.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=130.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=135.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=140.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=145.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=150.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=155.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=160.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=165.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=170.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=175.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=180.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=185.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=190.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=195.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=200.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=205.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=210.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=215.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=220.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=225.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=230.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=235.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=240.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=245.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=250.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=255.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=260.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=265.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=270.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=275.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=280.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=285.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=290.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=295.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=300.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=305.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=310.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=315.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=320.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=325.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=330.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=335.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=340.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=345.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=350.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=355.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=360.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=365.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=370.0, F=0.0/
&RAMP ID='Fire08_RAMP_Q', T=375.0, F=0.015281/
&RAMP ID='Fire08_RAMP_Q', T=380.0, F=0.094699/
&RAMP ID='Fire08_RAMP_Q', T=385.0, F=0.175367/
&RAMP ID='Fire08_RAMP_Q', T=390.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=395.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=400.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=405.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=410.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=415.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=420.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=425.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=430.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=435.0, F=0.2/
&RAMP ID='Fire08_RAMP_Q', T=440.0, F=0.2/
&SURF ID='BE-05',
      COLOR='RED',
      VOLUME_FLOW=2.1/
&SURF ID='BE-06',
      COLOR='RED',
      VOLUME_FLOW=2.1/
&SURF ID='BS-01',
      RGB=26,204,26,
      VOLUME_FLOW=-0.9/
&SURF ID='BS-02',
      RGB=26,204,26,
      VOLUME_FLOW=-1.0/
&SURF ID='BE-01',
      RGB=255,0,51,
      VOLUME_FLOW=26.6/
&SURF ID='BE-02',
      COLOR='RED',
      VOLUME_FLOW=2.2/
&SURF ID='BE-03',
      RGB=255,0,51,
      VOLUME_FLOW=3.6/
&SURF ID='BE-04',
      RGB=255,0,51,
      VOLUME_FLOW=2.6/
&SURF ID='BE-07',
      COLOR='RED',
      VOLUME_FLOW=2.1/
&SURF ID='BS-03',
      RGB=26,204,26,
      VOLUME_FLOW=-4.5/
&SURF ID='BS-04',
      RGB=26,204,26,
      VOLUME_FLOW=-1.625/
&SURF ID='BS-05',
      RGB=26,204,26,
      VOLUME_FLOW=-3.25/
&SURF ID='BS-07',
      RGB=26,204,26,
      VOLUME_FLOW=-1.05/
&SURF ID='BS-08',
      RGB=26,204,26,
      VOLUME_FLOW=-3.2/
&SURF ID='BS-09',
      RGB=26,204,26,
      VOLUME_FLOW=-1.5/
&SURF ID='BS-10',
      RGB=26,204,26,
      VOLUME_FLOW=-0.1/
&SURF ID='BR-01',
      COLOR='YELLOW',
      VOLUME_FLOW=-0.385/
&SURF ID='BR-02',
      COLOR='YELLOW',
      VOLUME_FLOW=-0.575/
&SURF ID='BR-03',
      COLOR='YELLOW',
      VOLUME_FLOW=-0.14/
&SURF ID='BR-04',
      COLOR='YELLOW',
      VOLUME_FLOW=-1.81/
&SURF ID='BR-06',
      COLOR='YELLOW',
      VOLUME_FLOW=-1.055/
&SURF ID='BR-05',
      COLOR='YELLOW',
      VOLUME_FLOW=-1.81/
&SURF ID='BR-07',
      COLOR='YELLOW',
      VOLUME_FLOW=-0.495/
&SURF ID='CAR',
      RGB=146,202,166,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/

&OBST ID='DOR_Swing_02 D2:(920 + 420) x 2340:8112986', XB=229.0,230.5,160.25,160.5,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 420) x 2340:8112986', XB=229.0,229.0,160.25,160.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 420) x 2340:8112986', XB=230.5,230.5,160.25,160.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624577', XB=66.5,67.0,84.75,91.25,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624577', XB=66.5,67.0,84.5,84.5,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624577', XB=66.5,67.0,91.5,91.5,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624577', XB=67.0,67.0,84.75,91.25,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624836', XB=66.5,67.0,92.25,99.0,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624836', XB=66.5,67.0,92.25,92.25,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624836', XB=66.5,67.0,99.0,99.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):6500W X 3650H:16624836', XB=67.0,67.0,92.25,98.75,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18183982', XB=154.75,155.75,78.0,78.25,2.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18183982', XB=154.75,155.75,78.25,78.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18183982', XB=154.75,154.75,78.0,78.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18183982', XB=155.75,155.75,78.0,78.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18190621', XB=86.25,86.5,83.75,84.0,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18190621', XB=86.25,86.5,83.0,83.0,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:950 x 2140 - Fire Rated:18190621', XB=86.5,86.5,83.0,83.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2340 - Fire Rated:18190624', XB=77.0,78.75,84.0,84.25,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Door_Sliding_Single_Face of Wall_Glass:1800 x 3000:18217226', XB=133.5,133.75,117.25,117.5,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Door_Sliding_Single_Face of Wall_Glass:1800 x 3000:18217226', XB=133.5,133.75,115.5,117.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Door_Sliding_Single_Face of Wall_Glass:1800 x 3000:18217226', XB=133.5,133.75,115.5,115.5,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Door_Sliding_Single_Face of Wall_Glass:1800 x 3000:18217226', XB=133.5,133.5,117.0,117.25,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Door_Sliding_Single_Face of Wall_Glass:1800 x 3000:18217226', XB=133.5,133.5,117.5,118.75,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.5,221.0,112.25,117.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.5,221.0,112.0,112.0,2.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.5,221.0,117.5,117.5,2.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.5,220.5,112.25,117.25,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.75,220.75,112.0,112.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Roller_Shutter_Fire (HoldOpen):5000W X 2300H:19270277', XB=220.75,220.75,117.25,117.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140:19384509', XB=50.25,50.5,92.5,94.25,2.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140:19384509', XB=50.25,50.5,92.5,92.5,0.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140:19384509', XB=50.25,50.5,94.25,94.25,0.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140:19384509', XB=50.25,50.25,92.25,94.25,0.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140:19384509', XB=50.5,50.5,92.25,92.5,0.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2-X:(920 + 920) x 2340 - Fire Rated:23840468', XB=99.0,99.0,115.5,117.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140 - Fire Rated:24679593', XB=37.25,37.5,161.0,161.25,2.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140 - Fire Rated:24679593', XB=37.25,37.5,161.25,161.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:820 x 2340 - Fire Rated:27318959', XB=83.0,84.0,81.5,81.75,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_02 D2:(920 + 920) x 2140 - Fire Rated:27334192', XB=71.5,71.5,102.25,104.25,0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:820 x 1550- Fire Rated:27402209', XB=52.25,53.0,85.0,85.0,0.0,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=91.0,91.75,91.5,91.5,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=91.75,92.0,91.5,91.5,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=92.0,98.0,91.5,91.5,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=98.0,98.25,91.5,91.5,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=98.25,99.75,91.5,91.5,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=99.75,100.0,91.5,91.5,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Railing:AM-54_BOH Metalwork_1000mm:27146864', XB=100.0,100.75,91.5,91.5,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395914', XB=67.0,69.25,84.0,84.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395914', XB=77.0,78.75,84.0,84.0,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862338', XB=75.75,77.0,165.0,165.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862338', XB=78.0,81.0,165.0,165.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402248', XB=58.5,60.25,85.0,85.0,0.25,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402248', XB=60.25,61.75,85.0,85.0,0.25,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27409619', XB=62.25,63.0,98.5,98.75,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:7195240', XB=86.25,86.5,82.75,83.0,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:7195240', XB=86.25,86.5,84.0,84.0,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:8864646', XB=94.5,94.75,162.75,170.0,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:10071933', XB=25.25,25.75,161.0,161.0,0.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:10072235', XB=211.5,220.25,160.25,160.5,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:10072235', XB=218.5,219.0,160.25,160.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:10072235', XB=219.0,219.75,160.25,160.5,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:10072235', XB=219.75,220.25,160.25,160.5,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:12373439', XB=30.5,30.75,98.0,99.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:17193606', XB=47.0,47.25,83.25,83.5,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:17193606', XB=47.0,47.25,84.75,85.0,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18183912', XB=150.5,154.75,78.0,78.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18183912', XB=154.75,155.75,78.0,78.25,2.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18183912', XB=155.75,156.25,78.0,78.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18183928', XB=94.83681,150.5,70.0,73.25,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V2 - BLOCK WALL:18190422', XB=229.0,230.5,160.25,160.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V2 - BLOCK WALL:18190422', XB=230.5,231.0,160.25,160.5,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209824', XB=220.25,226.877304,115.0,116.0,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209825', XB=220.25,226.75,107.0,115.5,0.0,5.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209827', XB=220.25,220.5,110.0,111.0,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209827', XB=220.25,220.5,111.0,112.25,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209827', XB=220.25,220.5,114.25,116.0,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18209827', XB=220.25,220.5,109.25,114.25,2.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V2 - BLOCK WALL:18217225', XB=97.0,133.75,112.5,120.0,0.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18217249', XB=133.5,133.75,119.5,120.75,0.25,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:18217249', XB=133.5,133.75,119.25,119.5,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19244402', XB=50.25,50.5,90.75,92.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19244402', XB=50.25,50.5,94.25,98.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19244402', XB=50.25,50.5,92.25,94.25,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19244402', XB=50.25,50.25,90.5,90.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19265141', XB=99.0,99.0,115.25,115.5,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19265141', XB=99.0,99.0,117.5,119.5,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19265141', XB=99.0,99.0,115.5,117.5,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19381565', XB=56.5,56.5,98.5,99.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384391', XB=48.5,48.75,85.0,89.25,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=48.75,49.0,89.25,89.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=49.0,49.25,89.5,89.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=49.25,49.5,89.75,90.0,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=49.5,49.75,90.0,90.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=49.75,50.0,90.25,90.5,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=50.0,50.25,90.5,90.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19384416', XB=48.75,48.75,89.0,89.25,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19839209', XB=91.25,91.75,74.007952,74.5,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19839209', XB=91.75,92.25,73.751384,74.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19839209', XB=92.25,92.75,73.387912,74.0,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19839209', XB=92.75,93.25,75.75,75.75,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:19968226', XB=209.5,209.5,121.5,122.0,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20327755', XB=192.0,194.0,115.25,115.25,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20327967', XB=203.0,204.5,115.25,115.25,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20392017', XB=226.75,226.75,102.0,103.0,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20392246', XB=231.25,231.25,120.0,123.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20392246', XB=231.25,231.25,120.0,123.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=63.75,64.25,84.75,85.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=64.75,65.0,84.5,84.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=65.5,66.0,84.25,84.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=66.5,66.75,84.0,84.25,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=64.25,64.75,84.75,84.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=65.0,65.5,84.5,84.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=66.0,66.5,84.25,84.25,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:20395911', XB=66.75,67.0,84.0,84.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L2d/A50* - STUD LINING:20395949', XB=71.25,71.5,101.5,102.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L2d/A50* - STUD LINING:20395949', XB=71.25,71.5,104.25,105.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L2d/A50* - STUD LINING:20395951', XB=66.0,71.25,105.25,105.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:20837933', XB=90.5,90.5,84.0,84.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21006701', XB=133.5,133.75,115.25,115.5,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21006701', XB=133.5,133.75,117.5,119.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21006701', XB=133.5,133.75,115.5,117.5,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:21131635', XB=25.5,26.0,86.5,86.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:21131635', XB=25.5,25.5,86.5,86.75,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21141984', XB=226.5,226.75,108.75,110.0,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V2 - BLOCK WALL:21165464', XB=30.5,30.75,110.75,111.0,0.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21171297', XB=192.0,194.0,115.0,115.25,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:21224364', XB=92.75,95.25,73.398602,73.75,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22354316', XB=176.75,176.75,116.25,116.75,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22356194', XB=211.75,211.75,166.25,167.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22356194', XB=211.75,211.75,165.5,166.25,-0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22356989', XB=211.75,211.75,164.25,165.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22356989', XB=211.75,211.75,163.5,164.25,-0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22358825', XB=216.5,220.0,160.5,160.5,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22359420', XB=208.75,208.75,168.0,170.0,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_TIL-03_Tile_20mm:22359421', XB=211.5,211.75,168.0,168.0,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):22410637', XB=219.5,219.75,160.5,162.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414369', XB=241.25,241.25,84.0,90.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414643', XB=241.25,241.25,93.0,99.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414680', XB=231.0,231.0,93.0,99.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414727', XB=241.25,241.25,102.0,108.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414736', XB=241.25,241.25,111.0,117.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414745', XB=241.25,241.25,120.0,126.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414778', XB=226.75,231.0,99.5,99.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22414778', XB=231.0,241.25,99.5,99.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415011', XB=226.75,231.0,102.0,102.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415011', XB=231.0,241.25,102.0,102.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415071', XB=232.25,241.25,108.5,108.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415280', XB=226.75,241.25,111.0,111.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415291', XB=226.75,241.25,117.5,117.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415320', XB=231.25,241.25,120.0,120.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415375', XB=238.5,241.25,126.5,126.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415435', XB=226.75,231.0,93.0,93.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415435', XB=231.0,241.25,93.0,93.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415491', XB=226.75,241.25,90.5,90.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22415549', XB=226.75,241.25,84.0,84.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22416217', XB=44.25,56.5,102.0,102.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):22416228', XB=33.75,40.25,90.5,90.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22416756', XB=79.75,90.5,78.5,78.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22416788', XB=79.75,79.75,74.25,78.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS-8- SOFFIT INSULATION (VERTICAL ELEMENTS) 25mm:22416828', XB=79.75,90.5,74.25,74.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:22578385', XB=41.5,43.25,161.0,161.0,2.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:22591788', XB=33.5,33.75,92.5,92.5,2.75,3.25, RGB=102,255,255, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:22593797', XB=203.0,204.5,115.0,115.25,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:23355723', XB=89.0,90.0,79.5,79.75,2.5,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L2d - STUD LINING:24340088', XB=25.5,25.75,86.75,91.25,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L21b/T1.5 - INSULATED LINING:24747610', XB=133.5,133.5,119.5,120.75,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L3b - BATTEN LINING WET:25094371', XB=64.0,66.0,162.75,162.75,2.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L3b - BATTEN LINING WET:25094371', XB=72.25,75.25,162.75,162.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_BUL_02_Bulkhead_Basement CEI-12:25263094', XB=72.0,75.5,163.25,163.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25856556', XB=50.75,62.25,165.0,165.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862378', XB=87.25,90.75,165.0,165.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862410', XB=81.25,87.0,165.0,165.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862456', XB=127.5,133.25,120.0,120.25,4.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862457', XB=133.25,133.25,119.5,122.0,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):26576354', XB=78.0,78.0,165.0,170.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):26576355', XB=77.0,77.0,165.0,170.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27052230', XB=237.25,237.25,133.5,133.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27054148', XB=226.75,232.0,108.75,108.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:27054371', XB=226.75,226.75,109.0,111.0,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:27054371', XB=226.75,226.75,108.75,109.0,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V2 - BLOCK WALL:27060284', XB=25.0,30.5,110.75,111.0,0.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27318955', XB=83.0,84.0,81.5,81.75,2.5,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:27334191', XB=71.5,71.5,101.5,102.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:27334191', XB=71.5,71.5,104.25,105.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d - BLOCK WALL:27334191', XB=71.5,71.5,102.25,104.25,2.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=47.75,48.75,85.0,85.0,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=48.75,50.5,85.0,85.0,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=50.5,52.0,85.0,85.0,0.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=52.0,52.25,85.0,85.0,0.0,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=52.25,53.0,85.0,85.0,1.5,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=53.0,53.75,85.0,85.0,0.0,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=53.75,55.25,85.0,85.0,0.0,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=55.25,57.0,85.0,85.0,0.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27402208', XB=57.0,57.5,85.0,85.0,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27406306', XB=47.75,48.0,98.25,98.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27406379', XB=58.5,60.25,98.25,98.5,0.25,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27406379', XB=60.25,61.75,98.25,98.5,0.25,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27406379', XB=61.75,62.0,98.25,98.5,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:27406379', XB=58.5,58.5,98.25,98.5,0.75,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='WIN_SPE_CashWindow:WIN_SPE_CashWindow 1200mm:13127606', XB=133.5,133.75,119.5,120.75,1.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:1120 x 2340 - Fire Rated:5530327', XB=222.5,223.5,131.25,131.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:1120 x 2340 - Fire Rated:5530327', XB=222.5,222.5,131.0,131.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:1120 x 2340 - Fire Rated:5530327', XB=223.5,223.5,131.0,131.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1-X:1120 x 2340 - Fire Rated 180:20438509', XB=78.25,79.5,77.25,77.25,4.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:970 x 2340 - Fire Rated:21148382', XB=181.25,181.5,163.0,163.25,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:970 x 2340 - Fire Rated:21148382', XB=181.25,181.25,163.25,164.0,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:970 x 2340 - Fire Rated:24186316', XB=210.0,210.25,144.5,144.5,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:970 x 2340 - Fire Rated:24186316', XB=210.0,210.25,145.5,145.5,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='DOR_Swing_01 D1:970 x 2340 - Fire Rated:24186316', XB=210.25,210.25,144.5,145.5,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.25,217.5,138.5,138.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.25,217.5,138.75,144.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.25,217.5,138.75,144.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.25,217.5,144.25,144.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.25,217.25,138.75,144.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='PFX_Drain_Floor_Linear Channel 150 wide:DRN-03_PFX_Drain_Floor_Linear Channel 150 wide 2:20301781', XB=217.5,217.5,138.75,144.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,158.75,159.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,159.5,159.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,160.25,160.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,161.0,161.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,161.75,162.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,163.0,163.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,163.75,164.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,164.5,164.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,165.25,165.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,166.0,166.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,166.5,166.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,167.25,167.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,168.0,168.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,168.75,169.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=30.75,31.0,169.5,169.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,158.5,158.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,159.25,159.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,160.0,160.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,160.75,161.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,161.5,161.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,162.75,163.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,163.5,163.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,164.25,164.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,165.0,165.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,165.75,166.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,166.25,166.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,167.0,167.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,167.75,168.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,168.5,168.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.0,31.25,169.25,169.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,158.25,158.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,159.0,159.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,159.75,160.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,160.5,160.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,161.25,161.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,162.5,162.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,163.25,163.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,164.0,164.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,164.75,165.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,165.5,165.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,166.0,166.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,166.75,167.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,167.5,167.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,168.25,168.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.25,31.5,169.0,169.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,158.0,158.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,158.75,159.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,159.5,159.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,160.25,160.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,161.0,161.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,162.25,162.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,163.0,163.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,163.75,164.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,164.5,164.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,165.25,165.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,165.75,166.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,166.5,166.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,167.25,167.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,168.0,168.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.5,31.75,168.75,169.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,157.75,158.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,158.5,158.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,159.25,159.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,160.0,160.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,160.75,161.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,162.0,162.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,162.75,163.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,163.5,163.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,164.25,164.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,165.0,165.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,165.5,165.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,166.25,166.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,167.0,167.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,167.75,168.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,168.5,168.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=31.75,32.0,169.75,170.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='SIT_Markings_Shared Zone Curve:SIT_Markings_Shared Zone Curve:24807679', XB=32.0,32.25,169.5,169.75,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,224.75,144.0,144.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,225.0,143.5,144.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,225.25,142.75,143.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,225.5,142.25,142.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,225.75,141.75,142.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,226.0,141.0,141.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,226.25,140.5,141.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,226.5,140.0,140.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,226.75,139.25,140.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,227.0,138.75,139.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=209.25,227.25,138.5,138.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-06_Non-Insulated_External_100mm:2979155', XB=213.0,214.75,137.0,138.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=213.75,220.25,163.0,164.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.25,220.25,161.75,162.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,220.25,159.75,161.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,220.25,162.75,163.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,220.5,157.0,159.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,220.75,155.25,157.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,221.0,154.0,155.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,221.25,153.0,154.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,221.5,152.25,153.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,221.75,151.5,152.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,222.0,150.75,151.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,222.25,150.0,150.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,222.5,149.5,150.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,222.75,148.75,149.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,223.0,148.25,148.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,223.25,147.5,148.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,223.5,147.0,147.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,223.75,146.5,147.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,224.0,145.75,146.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,224.25,145.25,145.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=214.5,224.5,144.5,145.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:4546955', XB=224.5,224.75,144.5,144.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:C100 - 100mm CONCRETE VARIABLE:17739411', XB=80.0,90.25,78.0,78.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:C130 - 130mm CONCRETE VARIABLE:24401318', XB=84.5,89.0,78.25,81.0,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-09_Concrete_300mm:26410925', XB=187.25,190.25,73.5,74.75,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=190.5,220.5,73.5,76.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=190.5,220.75,76.75,78.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,221.0,78.0,78.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,221.25,78.75,79.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,221.5,79.75,80.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,221.75,80.25,80.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,222.0,80.75,81.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,222.25,81.5,82.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,222.5,82.0,82.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,222.75,82.5,83.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,223.0,83.0,83.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,223.25,83.5,84.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,223.5,84.0,84.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,223.75,84.5,85.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,224.0,85.25,85.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,224.25,85.75,86.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,224.5,86.25,86.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,224.75,86.75,87.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,225.0,87.25,87.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,225.25,87.75,88.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,225.5,88.25,88.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,225.75,88.75,89.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,225.75,91.25,91.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,226.0,89.5,90.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,226.25,90.0,90.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=217.75,226.5,90.5,91.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-04_Insulated_170mm:26660140', XB=226.5,226.75,91.0,91.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:26660163', XB=187.25,190.0,84.5,89.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:26660163', XB=187.25,190.25,82.5,84.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:26660163', XB=189.0,190.25,75.5,78.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:26660163', XB=189.0,190.25,79.25,82.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:26660163', XB=189.0,191.5,78.25,79.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:4684248', XB=225.0,225.25,131.0,138.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_CONC-03_Concrete_250mm:5847965', XB=32.5,36.25,163.75,164.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:WAL_BUL_01_Bulkhead:14557687', XB=133.25,133.25,115.25,119.25,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:C200 - 200mm CONCRETE WALL:14723991', XB=134.0,149.5,169.25,169.5,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:16624529', XB=67.0,67.25,84.25,84.75,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:16624529', XB=67.0,67.25,91.25,92.25,0.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:17384196', XB=214.0,214.25,161.5,162.75,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:17384216', XB=214.25,214.5,161.5,161.75,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:21038142', XB=39.75,41.0,79.0,79.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:21038805', XB=68.25,68.5,79.5,81.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:21038864', XB=70.75,71.0,78.0,83.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:21038923', XB=78.0,78.25,73.5,77.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:21038989', XB=78.25,79.5,77.25,77.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:22074988', XB=222.0,227.25,138.25,138.5,3.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):22410602', XB=214.25,214.25,160.5,162.5,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 7 - SOFFIT INSULATION (VERTICAL ELEMENTS):22419606', XB=72.0,72.0,157.75,161.75,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B51c/F120/A40 - PANEL WALL SYSTEM FIRE RATED:22513538', XB=104.0,104.0,115.25,119.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:23274398', XB=45.0,45.25,82.75,83.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:23274398', XB=45.25,45.75,82.75,83.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V3 - BLOCK WALL:23274398', XB=44.75,45.0,82.75,83.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:23274414', XB=47.5,47.75,83.0,85.0,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:L12c/A55* - STUD LINING:25069477', XB=225.0,225.0,131.25,138.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25856521', XB=50.75,62.25,167.0,167.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:CEI-INS 14 - SOFFIT INSULATION (VERTICAL ELEMENTS):25862461', XB=127.5,133.5,119.5,119.5,2.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:26410886', XB=189.0,190.25,74.75,75.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:26410886', XB=189.0,189.0,74.75,75.0,3.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:26410886', XB=190.25,190.25,74.75,75.0,3.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:26410893', XB=187.0,189.0,82.25,82.5,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B51c/F120/A40 - PANEL WALL SYSTEM FIRE RATED:26632437', XB=187.25,187.5,76.0,76.0,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B51c/F120/A40 - PANEL WALL SYSTEM FIRE RATED:26637876', XB=187.5,187.5,76.0,77.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B1d/V1 - BLOCK WALL:26649812', XB=187.25,189.0,74.75,75.0,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:B51c/F120/A40 - PANEL WALL SYSTEM FIRE RATED:27055443', XB=187.0,187.5,77.0,77.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-07_Insulated_(Plant Buildup)_255mm:27154693', XB=191.75,213.0,78.25,79.25,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:16509078', XB=186.0,189.25,92.0,93.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:16509078', XB=187.25,189.25,87.75,91.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:16509078', XB=187.75,189.25,91.5,92.0,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-12_Non-Insulated_Topping_100mm:16509078', XB=187.75,189.25,93.25,100.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=94.75,95.0,76.5,76.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=94.75,97.0,76.0,76.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=94.75,97.0,76.75,77.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=95.25,96.25,76.5,76.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=96.5,97.0,76.5,76.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=94.5,94.75,76.0,77.5,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-CONC-06_Concrete_240mm:17309576', XB=94.5,97.0,75.75,76.0,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:19530943', XB=180.75,187.75,155.25,160.0,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:19530943', XB=182.25,187.75,160.0,161.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,176.75,82.75,83.0,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,185.5,86.75,91.5,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,186.5,83.0,86.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,189.75,79.5,82.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=176.5,188.0,81.0,81.25,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=176.75,186.5,82.75,83.0,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=179.0,183.0,91.5,91.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=183.0,185.5,91.5,91.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=185.5,187.5,88.0,91.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=185.5,187.75,86.75,88.0,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=186.5,187.75,83.75,86.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=186.5,188.0,82.75,83.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,176.75,83.0,83.0,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,183.0,91.5,91.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=176.75,186.5,82.75,82.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=183.0,185.5,91.75,91.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=185.5,186.5,86.75,86.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=174.25,174.25,83.0,91.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=176.75,176.75,82.75,83.0,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=183.0,183.0,91.5,91.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=185.5,185.5,86.75,91.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-05_Insulated_315mm:26410859', XB=186.5,186.5,82.75,86.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,186.75,83.25,86.0,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,186.75,86.75,89.5,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,187.0,82.25,82.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,186.75,83.0,83.25,3.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,186.75,86.0,86.75,4.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,186.75,89.5,89.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411010', XB=185.5,187.0,82.5,83.0,3.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,185.5,86.5,87.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,185.5,87.5,89.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,185.5,86.0,86.5,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,185.5,87.5,89.25,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,185.5,89.25,89.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=184.25,184.25,87.5,89.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411018', XB=185.5,185.5,87.5,89.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26411026', XB=184.25,186.75,89.75,91.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=189.75,190.5,79.5,84.75,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=189.75,191.0,79.25,79.5,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=189.75,199.25,84.75,85.25,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,199.0,82.25,83.25,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,199.25,79.5,82.25,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,199.25,83.25,84.75,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=198.0,199.0,82.75,83.25,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=199.0,199.25,82.25,83.25,4.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,199.25,79.5,79.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,199.25,84.75,84.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=198.0,199.0,82.25,82.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=198.0,199.0,83.25,83.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=190.5,190.5,79.5,84.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=198.0,198.0,82.25,83.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=199.0,199.0,82.25,83.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:FLR-03_Insulated_(-22C)_315mm:26659324', XB=199.25,199.25,79.5,84.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Concept Floor_200mm:26823434', XB=185.5,187.0,82.0,82.25,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.0,25.5,136.0,142.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.0,25.75,142.0,142.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.0,25.75,143.75,147.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.25,25.5,135.75,136.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.25,25.75,126.5,132.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.5,25.75,142.75,143.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:390396', XB=25.25,25.25,132.75,135.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1800w RC BEAM:390596', XB=25.25,25.5,135.5,135.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1800w RC BEAM:390596', XB=25.25,25.75,132.75,135.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:390726', XB=64.5,95.75,126.25,126.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=64.5,65.25,96.25,96.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=64.5,66.5,96.5,96.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=64.5,78.0,96.75,100.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=68.0,78.0,96.25,96.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=78.25,80.0,99.25,100.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=66.5,68.0,96.5,96.75,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:413199', XB=78.0,78.25,96.25,100.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1800w RC BEAM:413247', XB=25.25,25.5,87.5,91.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1020d x 2200w RC BEAM:447828', XB=220.5,220.75,106.25,106.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1020d x 1800w RC BEAM:448135', XB=227.25,227.25,89.25,91.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1020d x 1950w RC BEAM:448151', XB=217.5,227.0,79.5,79.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1020d x 1950w RC BEAM:448151', XB=217.5,227.25,79.75,81.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1020d x 1950w RC BEAM:448151', XB=220.5,227.25,81.25,81.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457444', XB=177.25,177.5,135.0,137.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457444', XB=177.25,177.5,138.5,140.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457446', XB=188.0,188.25,136.0,138.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457446', XB=188.0,188.25,140.25,143.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457830', XB=177.25,177.5,92.75,94.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:457830', XB=177.25,177.5,95.75,97.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:459397', XB=90.75,91.25,91.25,94.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:459397', XB=90.75,91.25,94.75,97.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1200w RC BEAM:463744', XB=209.5,209.75,134.5,143.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:464586', XB=83.75,85.0,98.0,98.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:465043', XB=82.25,83.25,89.0,89.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:465043', XB=84.75,86.5,89.0,89.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1730d x 645w RC BEAM:465590', XB=101.75,107.0,98.5,98.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1130d x 800w RC BEAM:465855', XB=105.5,105.75,89.0,98.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1500d x 1800w RC BEAM:466103', XB=101.5,101.75,90.25,95.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 1200w RC BEAM:467339', XB=152.0,152.25,117.75,121.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 1200w RC BEAM:467922', XB=137.25,152.0,121.0,121.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:470777', XB=181.75,183.5,98.25,98.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:470779', XB=179.25,180.75,89.0,89.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:470779', XB=182.5,184.0,89.0,89.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:470779', XB=185.0,186.25,89.0,89.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:471271', XB=178.5,179.5,143.25,143.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:471271', XB=183.25,184.5,143.25,143.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1050w RC BEAM:471332', XB=181.0,183.0,134.25,134.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:574485', XB=206.75,209.75,134.0,134.25,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:574485', XB=207.75,209.0,134.25,134.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:574485', XB=206.75,209.75,134.0,134.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 2200w RC BEAM:611375', XB=137.25,156.75,123.25,126.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 2200w RC BEAM:650941', XB=64.067152,95.75,151.0,151.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:600d x 1200w RC BEAM:694260', XB=227.25,228.75,95.0,97.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:600d x 1200w RC BEAM:694260', XB=227.25,229.25,91.25,95.0,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=31.5,40.0,125.25,126.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=31.5,42.25,124.0,125.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=40.0,59.75,125.25,126.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=42.25,46.0,124.0,125.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=46.0,58.25,124.0,125.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972238', XB=58.25,59.75,124.0,125.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972253', XB=31.5,42.25,116.25,117.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972253', XB=31.5,72.5,115.0,116.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972253', XB=42.25,46.0,116.25,117.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972253', XB=46.0,72.5,116.25,117.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972267', XB=31.5,68.5,106.0,107.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972267', XB=31.5,72.5,107.25,108.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972267', XB=68.5,72.5,106.0,107.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972332', XB=31.25,41.5,97.0,98.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972332', XB=31.25,68.25,98.25,99.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972332', XB=41.5,62.25,95.875,98.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:972332', XB=62.25,68.25,97.0,98.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979233', XB=217.0,217.75,80.25,81.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979233', XB=217.0,242.75,79.5,80.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979233', XB=217.75,242.75,80.25,81.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979239', XB=217.75,227.0,89.25,90.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979239', XB=217.75,242.75,88.25,89.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979239', XB=227.0,231.5,89.25,90.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979239', XB=231.5,242.75,89.25,90.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=218.5,227.0,97.25,97.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=218.75,227.0,97.5,98.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=219.0,227.0,98.0,98.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=219.0,242.75,98.25,98.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=219.25,242.75,98.5,99.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=219.5,242.75,99.0,99.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=219.75,242.75,99.25,99.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=227.0,231.5,97.25,98.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=231.5,242.75,97.25,98.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:700d x 2400w PT BEAM:979245', XB=218.25,218.5,97.25,97.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979251', XB=220.75,242.75,106.25,108.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979257', XB=220.75,242.75,115.25,117.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=221.5,223.0,124.25,125.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=221.5,227.0,125.25,126.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=223.0,229.0,124.25,125.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=227.0,231.5,125.25,126.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=229.0,242.75,124.25,125.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979263', XB=231.5,242.75,125.25,126.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:979269', XB=219.25,227.0,133.25,134.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:979269', XB=219.25,231.5,134.5,135.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:979269', XB=219.25,231.75,134.25,134.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:979269', XB=227.0,231.5,133.25,134.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:979269', XB=231.5,231.75,133.25,134.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979483', XB=219.25,231.5,142.25,144.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:979489', XB=215.0,220.75,151.25,153.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1050w PT BEAM:979558', XB=178.0,188.25,88.0,89.0,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,188.0,160.5,162.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,208.0,160.0,160.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,220.75,160.25,160.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.0,215.0,160.25,160.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,198.5,161.25,161.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,198.5,161.25,161.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,198.75,161.0,161.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,198.75,161.0,161.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,215.0,160.5,161.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,220.75,161.5,162.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,220.75,160.5,161.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,220.75,161.5,162.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.0,209.5,161.0,161.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.0,209.5,161.0,161.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.25,209.5,161.25,161.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.25,209.5,161.25,161.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=210.0,215.0,161.0,161.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=210.0,220.25,161.25,161.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=210.0,220.25,161.0,161.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=219.25,220.25,161.0,161.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=219.25,220.75,160.25,161.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,188.0,162.5,162.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,188.5,160.5,160.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.0,208.0,160.25,160.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,220.75,162.5,162.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=198.5,198.75,161.25,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=198.5,199.25,161.5,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=198.75,199.0,161.0,161.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.0,199.25,161.25,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=209.5,210.0,161.0,161.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=209.5,210.0,161.5,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=215.0,219.25,161.25,161.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=219.25,220.75,160.25,160.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=220.25,220.75,161.0,161.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=220.25,220.75,161.5,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,186.5,160.5,162.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=186.5,186.5,160.0,160.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.0,188.0,160.25,162.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=188.5,188.5,160.5,162.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=198.5,198.5,161.25,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=198.75,198.75,161.0,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.0,199.0,161.0,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=199.25,199.25,161.25,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=208.0,208.0,160.0,160.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=209.5,209.5,161.0,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=209.75,209.75,161.5,161.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=210.0,210.0,161.0,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=215.0,215.0,160.25,161.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=219.25,219.25,160.25,161.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=220.25,220.25,161.0,161.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=220.5,220.5,161.5,161.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:979588', XB=220.75,220.75,160.25,162.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 1600w PT BEAM:979590', XB=219.25,231.5,168.75,170.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 1600w PT BEAM:979590', XB=231.5,231.75,170.0,170.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1600w PT BEAM:979596', XB=177.0,188.0,168.75,170.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1600w PT BEAM:979596', XB=188.0,188.5,168.75,170.0,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2000w PT BEAM:980085', XB=210.5,212.75,134.5,135.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2000w PT BEAM:980085', XB=209.75,210.5,134.5,135.5,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980864', XB=38.0,72.5,151.0,153.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980868', XB=25.75,38.0,151.0,153.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980872', XB=25.75,38.0,142.0,144.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980878', XB=38.0,58.25,143.25,144.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980878', XB=38.0,58.5,142.0,143.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980878', XB=58.25,59.75,143.25,144.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980878', XB=58.5,59.75,142.0,143.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980886', XB=38.0,69.0,161.25,162.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980886', XB=38.0,70.0,160.0,161.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980886', XB=69.0,70.0,161.25,162.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980888', XB=25.75,31.5,124.0,126.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980905', XB=38.0,40.0,133.0,134.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980905', XB=38.0,58.5,134.25,135.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980905', XB=40.0,59.75,133.0,134.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:980905', XB=58.5,59.75,134.25,135.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980950', XB=25.75,30.0,115.75,116.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980950', XB=25.75,31.5,115.0,115.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980950', XB=25.75,31.5,116.75,117.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980950', XB=30.5,31.5,115.75,116.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:980954', XB=25.75,31.5,106.0,108.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:680d x 2400w PT BEAM:980958', XB=25.5,25.75,97.0,99.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1025d x 2400w PT BEAM:981035', XB=33.0,38.0,160.0,162.5,2.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:981039', XB=27.5,33.0,160.0,162.5,2.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Beam_Concrete_Edge Setdown:Band_Reinforced Concrete_1600D x 2400W:981088', XB=25.5,26.5,161.5,162.5,1.75,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Beam_Concrete_Edge Setdown:Band_Reinforced Concrete_1600D x 2400W:981088', XB=25.5,26.5,160.0,161.5,1.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:981096', XB=25.5,25.75,156.75,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:981096', XB=25.75,26.5,153.5,156.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:981096', XB=25.75,26.5,156.75,160.0,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982820', XB=42.5,45.0,95.5,95.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982820', XB=45.75,46.25,95.5,95.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982820', XB=45.0,45.75,95.5,95.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=46.25,47.25,95.5,95.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=47.5,49.0,95.5,95.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=49.25,50.5,95.5,95.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=50.75,52.25,95.5,95.75,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=52.5,53.75,95.5,95.75,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=54.0,55.5,95.5,95.75,1.75,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=55.75,57.0,95.5,95.75,1.5,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=57.25,58.75,95.5,95.75,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=59.0,60.25,95.5,95.75,1.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=60.5,62.0,95.5,95.75,0.75,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=47.25,47.5,95.5,95.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=49.0,49.25,95.5,95.75,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=50.5,50.75,95.5,95.75,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=52.25,52.5,95.5,95.75,2.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=53.75,54.0,95.5,95.75,2.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=55.5,55.75,95.5,95.75,1.75,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=57.0,57.25,95.5,95.75,1.5,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=58.75,59.0,95.5,95.75,1.25,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=60.25,60.5,95.5,95.75,1.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=62.0,62.25,95.5,95.75,0.75,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982826', XB=62.25,62.25,95.5,95.75,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982848', XB=42.5,45.0,88.75,89.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982848', XB=45.75,46.25,88.75,89.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982848', XB=42.25,42.5,89.0,89.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982848', XB=45.0,45.75,88.75,89.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=46.25,47.0,89.0,89.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=46.25,47.25,88.75,89.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=46.25,47.25,89.5,89.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=47.5,49.0,88.75,89.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=47.5,49.0,89.5,89.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=48.25,49.0,89.0,89.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=49.25,50.5,88.75,89.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=50.75,52.25,88.75,89.75,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=52.5,53.75,88.75,89.75,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=54.0,55.5,88.75,89.75,1.75,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=55.75,57.0,88.75,89.75,1.5,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=57.25,58.0,89.0,89.5,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=57.25,58.75,88.75,89.0,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=57.25,58.75,89.5,89.75,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=59.0,60.25,88.75,89.75,1.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=60.5,62.0,88.75,89.75,0.75,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=62.25,63.5,88.75,89.75,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=63.75,64.0,88.75,89.75,0.25,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=47.25,47.5,88.75,89.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=47.25,47.5,89.5,89.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=49.0,49.25,88.75,89.75,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=50.5,50.75,88.75,89.75,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=52.25,52.5,88.75,89.75,2.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=53.75,54.0,88.75,89.75,2.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=55.5,55.75,88.75,89.75,1.75,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=57.0,57.25,88.75,89.75,1.5,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=58.75,59.0,88.75,89.0,1.25,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=58.75,59.0,89.5,89.75,1.25,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=60.25,60.5,88.75,89.75,1.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=62.0,62.25,88.75,89.75,0.75,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=63.5,63.75,88.75,89.75,0.5,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982854', XB=64.0,64.25,88.75,89.75,0.5,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982861', XB=64.0,66.0,88.75,89.75,0.25,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982861', XB=66.5,68.0,89.0,89.75,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982861', XB=66.5,68.25,88.75,89.0,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982861', XB=66.0,66.5,88.75,89.75,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 1000W:982861', XB=68.0,68.25,89.5,89.75,0.25,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982865', XB=42.5,45.0,82.75,83.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982865', XB=45.75,46.25,82.75,83.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982865', XB=45.0,45.75,82.75,83.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=46.25,47.25,82.75,83.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=47.5,49.0,82.75,83.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=49.25,50.5,82.75,83.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=50.75,52.25,82.75,83.0,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=52.5,53.75,82.75,83.0,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=54.25,55.5,82.75,83.0,1.75,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=55.75,57.0,82.75,83.0,1.5,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=57.5,58.75,82.75,83.0,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=59.0,60.25,82.75,83.0,1.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=60.75,62.0,82.75,83.0,0.75,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=62.25,63.75,82.75,83.0,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=64.0,64.75,82.75,83.0,0.25,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=47.25,47.5,82.75,83.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=49.0,49.25,82.75,83.0,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=50.5,50.75,82.75,83.0,2.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=52.25,52.5,82.75,83.0,2.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=53.75,54.25,82.75,83.0,2.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=55.5,55.75,82.75,83.0,1.75,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=57.0,57.5,82.75,83.0,1.5,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=58.75,59.0,82.75,83.0,1.25,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=60.25,60.75,82.75,83.0,1.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=62.0,62.25,82.75,83.0,0.75,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Hob_Reinforced Concrete_200H x 300W:982871', XB=63.75,64.0,82.75,83.0,0.5,0.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:982952', XB=31.25,42.25,88.0,90.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:982962', XB=25.5,26.75,79.0,79.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 2400w PT BEAM:982962', XB=25.5,28.75,79.75,81.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:983008', XB=41.5,42.25,90.5,97.0,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:983012', XB=41.5,42.25,81.5,82.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:983012', XB=41.5,42.25,82.5,89.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=48.25,49.0,89.0,89.25,3.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=49.0,50.0,89.0,89.25,2.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=50.0,50.5,89.0,89.25,2.75,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=50.5,51.5,89.0,89.25,2.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=51.5,52.25,89.0,89.25,2.5,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=52.25,53.25,89.0,89.25,2.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=53.25,53.75,89.0,89.25,2.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=53.75,54.75,89.0,89.25,2.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=54.75,55.5,89.0,89.25,2.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=55.5,56.5,89.0,89.25,1.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=56.5,57.0,89.0,89.25,1.75,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983173', XB=57.0,58.0,89.0,89.25,1.5,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983175', XB=46.25,46.5,89.0,89.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=59.0,59.75,89.0,89.25,1.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=59.75,60.25,89.0,89.25,1.25,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=60.25,61.25,89.0,89.25,1.0,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=61.25,62.0,89.0,89.25,1.0,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=62.0,63.0,89.0,89.25,0.75,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=63.0,63.5,89.0,89.25,0.75,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983195', XB=63.5,64.25,89.0,89.25,0.5,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983197', XB=64.25,64.75,89.0,89.25,0.5,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983197', XB=64.75,66.0,89.25,89.5,0.5,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983197', XB=66.0,67.75,89.25,89.5,0.25,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983197', XB=67.75,68.25,89.25,89.5,0.25,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1100h x 250w RC UPSTAND:983197', XB=64.75,64.75,89.25,89.5,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Upstand_Reinforced Concrete_1100H x 300W:983199', XB=68.0,68.25,89.25,89.5,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Upstand_Reinforced Concrete_1100H x 300W:983199', XB=68.0,68.75,89.0,89.25,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Upstand_Reinforced Concrete_1100H x 300W:983199', XB=68.25,68.75,89.25,89.5,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:Upstand_Reinforced Concrete_1100H x 300W:983199', XB=68.0,68.25,89.5,89.5,0.25,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,134.5,161.25,162.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,147.25,161.0,161.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,148.5,160.75,161.0,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,149.5,160.5,160.75,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,150.5,160.25,160.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.0,151.5,160.0,160.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=134.5,186.5,161.25,162.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=147.25,186.5,161.0,161.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=148.5,186.5,160.75,161.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=149.5,186.5,160.5,160.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=150.5,165.5,160.25,160.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=151.5,165.5,160.0,160.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=165.5,177.0,160.0,160.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=165.5,186.5,160.25,160.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=177.0,180.75,160.0,160.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=180.75,186.5,160.0,160.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984050', XB=151.5,151.75,160.0,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984071', XB=154.5,157.0,159.5,160.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984071', XB=154.75,157.0,159.25,159.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 2400w PT BEAM:984071', XB=155.75,157.0,159.0,159.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1600w PT BEAM:984154', XB=156.75,177.0,168.75,170.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1600w PT BEAM:1015452', XB=186.5,219.25,168.75,170.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=101.75,106.0,71.75,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=110.5,114.5,71.0,71.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=112.5,114.5,71.75,72.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=121.25,128.0,71.75,72.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=124.75,128.0,71.0,71.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:1204974', XB=125.5,128.0,72.0,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:1264335', XB=25.75,38.0,133.0,135.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:1276434', XB=156.75,157.0,73.0,78.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:1276434', XB=156.75,157.0,72.75,73.0,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:1276434', XB=157.0,157.0,78.75,79.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1020w PT BEAM:1295232', XB=79.75,79.75,71.25,71.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:900d x 1740w PT BEAM:1300970', XB=25.5,26.0,81.5,88.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:900d x 1740w PT BEAM:1300970', XB=26.0,27.25,80.75,81.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:900d x 1740w PT BEAM:1300970', XB=26.0,27.25,81.5,88.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:900d x 1740w PT BEAM:1300970', XB=26.75,27.25,80.0,80.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,81.5,88.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,90.5,97.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,99.5,106.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,108.5,115.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,117.5,124.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:1303851', XB=241.75,242.75,126.5,133.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 2360w RC BEAM:1336536', XB=137.25,152.25,117.5,117.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:450d x 1200w PT BEAM:1366104', XB=27.0,29.5,101.25,102.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:450d x 1550w PT BEAM:1366139', XB=25.75,27.0,99.5,106.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:450d x 1200w PT BEAM:1366277', XB=29.5,30.75,99.5,106.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:1387445', XB=209.5,210.5,134.5,136.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:1387445', XB=209.75,210.5,136.0,143.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1200w PT BEAM:1391227', XB=80.25,91.25,74.0,75.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1200w PT BEAM:1391227', XB=85.0,91.25,77.0,77.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1200w PT BEAM:1391227', XB=80.0,80.25,76.0,77.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1200w PT BEAM:1391227', XB=80.0,80.0,77.0,77.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:2150 O/A x 200mm UPSTAND:1408659', XB=80.0,80.25,71.75,76.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1950w RC BEAM:2182349', XB=225.75,227.0,79.5,81.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1950w RC BEAM:2182349', XB=242.75,243.0,79.5,82.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=68.25,69.0,79.75,80.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=68.25,70.0,80.75,81.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=68.25,79.75,78.5,79.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=69.5,70.0,80.5,80.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=69.5,79.75,79.75,80.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=69.5,80.25,80.25,80.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=70.0,77.5,80.5,81.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2905w PT BEAM:2300199', XB=77.5,80.25,80.5,81.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331385', XB=219.25,220.75,151.25,153.5,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331385', XB=220.75,231.5,151.25,153.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331755', XB=210.5,213.25,143.0,143.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331755', XB=210.5,219.25,142.25,143.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331755', XB=213.25,214.0,143.0,143.25,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331755', XB=214.0,219.25,143.0,144.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:2331755', XB=209.75,210.5,142.25,143.25,2.75,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 300w RC FOLD:2419947', XB=33.5,66.0,164.25,164.5,3.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 400w RC FOLD:2422291', XB=69.0,69.5,161.25,161.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 400w RC FOLD:2422291', XB=69.0,69.5,161.25,161.25,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 400w RC FOLD:2422291', XB=69.0,69.5,161.75,161.75,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 400w RC FOLD:2422291', XB=69.0,69.0,161.25,161.75,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 400w RC FOLD:2422291', XB=69.5,69.5,161.25,161.75,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1800d x 800w RC FOLD:2456246', XB=66.0,69.0,161.75,162.5,3.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:1450d x 300w RC FOLD:2456315', XB=65.75,66.0,161.75,164.25,3.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 1200w PT BEAM:2466130', XB=30.25,31.5,108.5,115.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879110', XB=25.0,25.75,150.25,151.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879110', XB=25.0,25.75,152.75,153.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879110', XB=25.5,25.75,151.75,152.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879110', XB=37.0,63.25,151.0,151.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879413', XB=63.25,64.5,151.0,151.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.25,25.75,123.5,123.75,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.25,25.75,123.5,126.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=37.0,63.25,126.25,126.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.25,25.75,123.5,123.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.25,25.75,126.5,126.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.25,25.25,123.5,126.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879760', XB=25.75,25.75,123.5,126.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2879804', XB=63.25,64.5,126.25,126.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1800w RC BEAM:2879899', XB=25.5,25.75,114.75,117.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2881055', XB=25.25,25.5,105.25,107.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2881055', XB=25.25,25.75,107.25,108.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1800w RC BEAM:2883411', XB=25.25,25.5,96.5,100.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2883818', XB=64.5,64.75,71.0,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1800w RC BEAM:2888597', XB=64.5,64.75,87.5,91.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1800w RC BEAM:2888597', XB=64.75,67.5,87.5,90.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:950d x 1800w RC BEAM:2888597', XB=64.75,68.0,90.25,91.0,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2889564', XB=95.0,96.25,168.5,170.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2889564', XB=95.0,96.25,168.25,168.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2890374', XB=96.25,96.75,168.5,170.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2890374', XB=96.25,96.75,168.25,168.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2891434', XB=95.75,97.0,160.25,163.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2891434', XB=95.75,97.0,163.0,163.25,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2893046', XB=97.0,112.5,151.0,151.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2893046', XB=112.5,123.25,151.25,151.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2893237', XB=95.75,97.0,151.25,151.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2896306', XB=97.0,112.5,126.25,126.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2896657', XB=95.75,97.0,126.25,126.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2902093', XB=94.0,95.75,87.25,87.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2902093', XB=94.25,95.75,87.5,87.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2902093', XB=94.75,95.75,87.75,88.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2902093', XB=95.0,95.75,88.0,88.25,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:2902093', XB=95.5,95.75,88.25,88.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2903698', XB=96.25,97.0,72.75,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2903698', XB=96.25,97.0,71.0,72.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1200w RC BEAM:2903698', XB=97.0,97.0,71.0,72.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2905321', XB=230.5,231.5,147.5,148.25,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2906612', XB=194.0,217.5,126.25,126.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2907610', XB=242.75,243.0,103.25,120.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2907723', XB=241.75,243.0,120.5,121.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2910298', XB=145.0,160.5,106.25,106.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 2200w RC BEAM:2910511', XB=128.0,129.25,106.25,108.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2911788', XB=160.5,161.75,106.25,106.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2911849', XB=161.75,193.0,106.25,106.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1800w RC BEAM:2913952', XB=193.0,194.0,96.75,100.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2914366', XB=194.0,208.0,106.25,106.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2914366', XB=208.0,217.5,106.25,106.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 2200w RC BEAM:2914366', XB=208.0,217.5,106.5,106.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2914818', XB=242.75,243.0,81.75,102.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2914921', XB=241.75,243.0,102.5,103.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:2917453', XB=129.25,132.0,71.0,71.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 3500w RC BEAM:2917453', XB=136.25,138.25,71.0,71.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2957994', XB=25.25,25.5,79.75,87.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2957994', XB=25.25,25.5,91.0,96.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2957994', XB=25.25,25.5,100.0,105.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2994226', XB=231.5,232.25,151.25,158.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1800w RC BEAM:2994419', XB=128.0,129.25,132.75,136.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2997090', XB=25.25,25.5,114.75,117.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2997090', XB=25.25,25.75,108.25,114.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:2997090', XB=25.25,25.75,117.75,120.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 3970w RC BEAM:2998652', XB=132.0,134.0,126.25,126.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1080d x 3970w RC BEAM:2998652', XB=137.0,137.25,117.5,121.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:3018882', XB=25.75,27.0,147.5,148.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018886', XB=25.25,25.5,120.5,121.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018886', XB=25.75,27.0,120.5,121.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018890', XB=25.25,25.75,121.0,124.25,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018890', XB=25.25,25.75,121.0,121.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018890', XB=25.25,25.25,121.0,124.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 1000w RC BEAM:3018890', XB=25.75,25.75,121.0,124.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:3018898', XB=25.5,25.75,148.0,150.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:750d x 600w RC BEAM:3018898', XB=25.5,25.75,153.75,158.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 05 - UB-Universal Beams:180UB18.1:4118098', XB=47.5,62.25,96.0,96.25,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 05 - UB-Universal Beams:180UB18.1:4118098', XB=47.5,62.25,96.0,96.0,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 05 - UB-Universal Beams:180UB18.1:4118098', XB=47.5,62.25,96.25,96.25,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ Start:South Headstock Type 4c 1400 dp x 1400 wd:4492600', XB=232.25,232.5,71.75,72.0,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ Start:South Headstock Type 4c 1400 dp x 1400 wd:4492600', XB=232.25,232.5,71.0,71.75,2.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ Start:South Headstock Type 4c 1400 dp x 1400 wd:4492600', XB=232.5,242.75,71.0,71.75,2.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ Start:South Headstock Type 4c 1400 dp x 1400 wd:4492600', XB=232.5,243.0,71.75,72.0,2.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ Start:South Headstock Type 4c 1400 dp x 1400 wd:4492600', XB=242.75,243.0,71.0,71.75,2.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ End:South Headstock Type 4a 1400 dp x 1400:4492606', XB=228.5,232.25,71.75,72.0,2.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ End:South Headstock Type 4a 1400 dp x 1400:4492606', XB=228.5,232.25,71.0,71.75,2.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='6150-ENS-Prom Headstock 600 w Corbel @ End:South Headstock Type 4a 1400 dp x 1400:4492606', XB=232.25,232.5,71.0,72.0,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:4494750', XB=25.5,26.5,90.5,97.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:4494760', XB=25.75,26.5,144.5,151.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:4494763', XB=25.75,26.5,135.5,142.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:4494769', XB=25.75,26.5,126.5,133.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:4494775', XB=25.75,26.5,117.5,124.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:600 x 350mm:4499318', XB=228.5,241.75,79.25,79.5,1.75,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:600 x 350mm:4518401', XB=219.75,226.25,79.25,79.5,1.75,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:870d x 1000w RC BEAM:4521777', XB=78.5,79.5,71.75,73.25,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:870d x 1000w RC BEAM:4521777', XB=79.5,79.5,71.75,73.25,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:650d x 1700w PT BEAM:4857890', XB=231.75,242.75,133.25,134.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:4864867', XB=212.75,219.25,134.5,135.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 2400w PT BEAM:4864867', XB=213.25,219.25,134.25,134.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:450d x 900w PT BEAM:5555293', XB=26.5,30.25,110.5,111.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:600d x 900w PT BEAM:5555300', XB=25.75,26.5,110.5,115.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:550d x 900w PT BEAM:5671974', XB=220.75,221.25,101.25,106.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1730d x 1800w RC BEAM:5760755', XB=101.5,101.75,95.75,98.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1730d x 1800w RC BEAM:5761140', XB=101.5,101.75,88.75,90.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1730d x 1800w RC BEAM:5761194', XB=105.5,105.75,88.75,89.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879592', XB=41.0,42.25,108.5,115.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879592', XB=41.5,41.75,111.75,111.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879706', XB=46.0,47.25,108.5,115.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879769', XB=41.0,42.25,117.5,124.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879769', XB=41.5,41.75,120.75,120.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5879772', XB=46.0,47.25,117.5,124.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=28.75,29.0,80.5,80.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=28.75,32.25,79.75,81.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=29.0,29.5,80.75,81.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=29.75,30.25,81.0,81.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=30.25,30.75,81.25,81.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=28.75,29.0,80.75,81.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=28.75,29.75,81.0,81.25,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=28.75,30.25,81.25,81.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=29.5,29.75,81.0,81.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 1650w PT BEAM:5896106', XB=30.75,31.0,81.5,81.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5932584', XB=227.75,229.0,108.5,115.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:400d x 1200w PT BEAM:5932627', XB=223.0,224.0,108.5,115.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 2400w PT BEAM:5936309', XB=32.0,39.5,79.0,79.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS_Beam_Concrete:770d x 2400w PT BEAM:5936309', XB=32.25,39.5,79.75,81.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6158477', XB=25.0,25.5,79.0,80.5,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6158477', XB=25.5,26.75,79.0,79.75,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6158477', XB=26.75,27.25,79.0,79.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6159412', XB=226.0,228.5,88.25,90.5,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6159412', XB=226.25,228.5,79.75,81.5,2.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6159412', XB=226.25,228.5,81.5,88.25,2.25,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Beam:800 min. x 2400mm:6159412', XB=226.25,228.5,71.0,79.5,2.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6229238', XB=96.0,96.25,78.0,78.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6229238', XB=96.0,96.25,78.5,78.75,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6229238', XB=96.0,96.25,77.75,78.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6229238', XB=96.25,96.5,78.25,78.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6230319', XB=150.5,151.25,73.0,73.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6230319', XB=150.5,151.25,77.75,78.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM-Beam Champher - R15:1000d x 1800w RC BEAM:6230319', XB=150.5,151.25,72.75,73.0,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Framing 19:Structural Framing 19:4519526', XB=242.25,242.75,71.0,79.5,1.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Framing 20:Structural Framing 20:4564839', XB=225.75,226.25,71.0,72.0,1.25,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Framing 20:Structural Framing 20:4564839', XB=226.25,226.5,71.0,72.0,1.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Framing 20:Structural Framing 20:4564839', XB=228.25,228.5,71.0,72.0,1.25,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Framing 20:Structural Framing 20:4564839', XB=228.5,229.0,71.0,72.0,1.25,2.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375735', XB=47.0,47.5,89.0,89.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375735', XB=47.0,47.5,89.0,89.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375735', XB=47.5,48.25,89.0,89.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375735', XB=47.5,48.25,89.0,89.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375737', XB=58.75,59.25,107.0,107.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375739', XB=58.25,58.75,116.0,116.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375741', XB=101.5,102.0,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375743', XB=112.25,112.75,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375745', XB=123.0,123.5,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375747', XB=134.0,134.25,125.0,125.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375751', XB=101.5,102.0,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375753', XB=112.25,112.75,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375755', XB=123.0,123.5,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375757', XB=134.0,134.25,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:1150 x 900mm:375771', XB=25.5,26.0,79.75,80.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:1150 x 900mm:375771', XB=25.5,26.75,80.0,80.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375773', XB=25.5,26.5,88.75,89.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375775', XB=25.75,26.5,97.75,98.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375777', XB=25.75,26.5,106.75,107.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375779', XB=25.75,26.5,115.75,116.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375781', XB=25.75,26.25,124.75,125.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375783', XB=25.75,26.25,133.75,134.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375785', XB=25.75,26.25,142.75,143.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:375787', XB=25.75,26.25,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375793', XB=36.75,37.0,142.75,143.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375795', XB=47.5,48.0,142.75,143.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375797', XB=58.25,58.75,142.75,143.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375799', XB=69.0,69.5,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375801', XB=36.75,37.0,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375803', XB=47.5,48.0,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375805', XB=58.25,58.75,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375807', XB=69.0,69.5,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375819', XB=36.75,37.0,124.75,125.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375821', XB=47.5,48.0,124.75,125.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375823', XB=58.25,58.75,124.75,125.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375825', XB=69.0,69.5,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375827', XB=36.75,37.0,133.75,134.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375829', XB=47.5,48.0,133.75,134.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375831', XB=58.25,58.75,133.75,134.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375833', XB=69.0,69.5,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375835', XB=36.75,37.0,115.75,116.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375837', XB=47.5,48.0,115.75,116.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375839', XB=69.0,69.5,116.0,116.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375841', XB=69.0,69.5,107.0,107.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375843', XB=36.75,37.0,106.75,107.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375845', XB=47.5,48.0,106.75,107.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375849', XB=58.0,59.0,89.0,89.5,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375849', XB=58.0,59.0,89.0,89.5,1.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1200mm:375849', XB=59.0,59.0,89.0,89.5,1.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375851', XB=68.75,69.75,89.0,89.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:550 x 550mm:375853', XB=36.75,37.25,80.0,80.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375855', XB=36.75,37.0,88.75,89.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:300 x 800mm:375861', XB=72.25,72.5,151.75,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375877', XB=80.0,80.25,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375879', XB=90.75,91.0,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375883', XB=90.75,91.0,160.75,161.75,0.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375885', XB=80.0,80.25,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375887', XB=90.75,91.0,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375889', XB=80.0,80.25,115.75,116.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375891', XB=90.75,91.0,115.75,116.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375893', XB=80.0,80.25,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375895', XB=90.75,91.0,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375897', XB=101.5,102.0,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375899', XB=112.25,112.75,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375901', XB=123.0,123.5,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375903', XB=112.25,112.75,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375905', XB=123.0,123.5,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375907', XB=112.25,112.75,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375909', XB=123.0,123.5,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375911', XB=134.0,134.25,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375913', XB=134.0,134.25,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375915', XB=134.0,134.25,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375917', XB=101.5,102.0,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375919', XB=112.25,112.75,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375921', XB=123.0,123.5,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375923', XB=134.0,134.25,134.0,134.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375925', XB=101.5,102.0,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375927', XB=112.25,112.75,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375929', XB=123.0,123.5,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375931', XB=134.0,134.25,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375933', XB=101.5,102.0,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375935', XB=112.25,112.75,151.75,152.75,0.0,3.75, RGB=102,255,255, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375937', XB=123.0,123.5,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375939', XB=134.0,134.25,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375949', XB=144.75,145.0,125.0,125.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375951', XB=155.5,156.0,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375953', XB=166.25,166.75,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:375955', XB=144.75,145.0,134.0,134.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375957', XB=155.5,156.0,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375959', XB=166.25,166.75,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375961', XB=144.75,145.0,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375963', XB=155.5,156.0,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375965', XB=166.25,166.75,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375967', XB=144.75,145.0,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375969', XB=155.5,156.0,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375971', XB=166.25,166.75,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375973', XB=144.5,145.25,161.0,161.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375975', XB=155.25,156.25,161.0,161.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375977', XB=166.25,166.75,160.75,161.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375979', XB=144.75,145.0,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375981', XB=155.5,156.0,79.75,80.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375983', XB=166.0,167.0,80.0,80.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375985', XB=144.75,145.0,88.75,89.75,0.0,3.75, RGB=102,255,255, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375987', XB=155.5,156.0,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375989', XB=166.25,166.75,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375991', XB=144.75,145.0,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375993', XB=155.5,156.0,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375995', XB=166.25,166.75,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375997', XB=144.75,145.0,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:375999', XB=155.5,156.0,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376001', XB=166.25,166.75,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376003', XB=144.5,145.25,116.0,116.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376005', XB=155.25,156.25,116.0,116.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376007', XB=166.0,167.0,116.0,116.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1000mm:376009', XB=176.75,177.75,80.0,80.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376013', XB=177.0,177.5,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376015', XB=188.0,188.25,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376021', XB=177.0,177.5,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376023', XB=188.0,188.25,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376025', XB=177.0,177.5,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376027', XB=188.0,188.25,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376029', XB=177.0,177.5,160.75,161.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376033', XB=198.75,199.0,133.75,134.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376035', XB=220.25,220.75,134.0,134.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376037', XB=231.0,231.5,134.0,134.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376039', XB=198.75,199.0,142.75,143.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376041', XB=220.25,220.75,143.0,143.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376043', XB=231.0,231.5,143.0,143.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376045', XB=198.75,199.0,151.75,152.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376047', XB=209.5,210.0,152.0,152.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376049', XB=220.25,220.75,152.0,152.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376051', XB=231.0,231.5,152.0,152.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376053', XB=198.75,199.0,160.75,161.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376059', XB=231.0,231.5,161.0,161.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376061', XB=198.75,199.0,88.75,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376063', XB=209.5,210.0,89.0,89.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376065', XB=220.25,220.75,89.0,89.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376067', XB=231.0,231.5,89.0,89.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376069', XB=198.75,199.0,97.75,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376071', XB=209.5,210.0,98.0,98.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376073', XB=220.25,220.75,98.0,98.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376075', XB=231.0,231.5,98.0,98.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376077', XB=198.75,199.0,106.75,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376079', XB=209.5,210.0,107.0,107.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376081', XB=220.25,220.75,107.0,107.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376083', XB=230.75,231.75,107.25,107.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376085', XB=198.75,199.0,115.75,116.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376087', XB=209.5,210.0,116.0,116.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:376089', XB=220.25,220.75,113.0,113.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:376091', XB=231.0,231.5,116.0,116.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376093', XB=198.75,199.0,124.75,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376095', XB=209.5,210.0,125.0,125.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:376097', XB=220.25,220.75,125.0,125.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:380 x 550 FABRICATED BOX SECTION:376099', XB=231.0,231.5,125.0,125.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376103', XB=209.25,210.25,80.25,80.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376105', XB=220.0,221.0,80.25,80.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376107', XB=230.75,231.75,80.25,80.5,-0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376109', XB=241.75,242.25,80.25,80.5,-0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376111', XB=242.0,242.25,89.0,89.75,-0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376113', XB=242.0,242.25,98.0,98.75,-0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376115', XB=242.0,242.25,107.0,107.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376117', XB=242.0,242.25,116.0,116.75,-0.25,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:376119', XB=242.0,242.25,125.0,125.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:815 x 900mm:376133', XB=25.75,26.25,160.75,161.75,0.0,1.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376145', XB=69.0,69.5,79.75,80.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1000mm:376147', XB=30.0,30.5,124.75,125.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 1000mm:376151', XB=30.0,30.5,115.75,116.75,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376159', XB=29.0,29.25,80.0,80.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:400 x 900mm:376183', XB=155.25,156.25,157.75,158.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:450 x 450mm:376193', XB=101.5,102.0,111.75,112.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:450 x 450mm:376197', XB=112.25,112.75,111.75,112.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:450 x 450mm:376205', XB=123.0,123.5,111.75,112.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:450 x 450mm:376207', XB=134.0,134.25,111.75,112.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:450 x 450mm:376209', XB=133.75,134.25,120.25,120.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979212', XB=220.5,220.75,143.25,143.5,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979212', XB=220.25,220.5,143.25,143.25,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979212', XB=220.25,220.25,143.25,143.5,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979226', XB=220.25,220.5,80.25,80.5,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979226', XB=220.5,220.75,80.25,80.25,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:979226', XB=220.75,220.75,80.25,80.5,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC2_250UC89.5:984327', XB=144.75,145.0,161.25,161.5,3.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_UC_Grade 300:Stair Column_Steel_STC3_310UC96.8:984331', XB=144.75,145.0,166.5,167.0,3.25,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:1277708', XB=242.0,242.25,134.0,134.5,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:350 x 600mm:1277810', XB=36.75,37.0,75.5,76.0,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1277919', XB=47.25,47.5,82.5,82.75,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1277919', XB=47.5,48.25,82.5,82.75,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1277975', XB=47.25,47.5,95.75,96.0,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1277975', XB=47.5,48.25,95.75,96.0,0.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1278382', XB=42.25,43.25,89.0,89.25,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1278506', XB=58.0,59.0,82.5,82.75,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:250 x 1000mm:1278630', XB=58.0,59.0,95.75,96.0,0.0,1.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:600 x 900mm:1281403', XB=36.5,37.25,71.25,71.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:600 x 900mm:1281669', XB=47.25,48.25,71.25,71.5,0.0,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:600 x 900mm:1281682', XB=58.0,59.0,71.25,71.5,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:600 x 900mm:1281695', XB=68.75,69.75,71.25,71.5,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:1281708', XB=79.75,80.5,71.25,71.75,0.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:1281734', XB=144.5,145.25,71.25,71.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:1281890', XB=155.25,156.25,71.25,71.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='ENS - 03 - Concrete-Rectangular-Column:700 x 900mm:2668575', XB=133.75,134.5,71.5,71.75,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_Cruciform_Grade 250:Column_Steel_SC9_550x550x50mm Cruciform:4157791', XB=123.0,123.5,116.25,116.25,0.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='MM_Column_Steel_Cruciform_Grade 250:Column_Steel_SC9_550x550x50mm Cruciform:4157791', XB=123.25,123.25,116.0,116.5,0.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=231.5,243.0,126.5,134.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=231.75,238.5,123.0,123.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=231.75,240.0,123.25,124.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=231.75,243.0,124.25,126.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=241.0,243.0,123.25,124.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:375235', XB=240.0,241.0,123.25,123.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=227.25,229.0,95.25,97.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=227.25,242.75,89.25,95.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=227.25,242.75,97.25,102.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=227.25,242.75,103.25,115.75,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=231.0,242.75,95.25,97.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=231.75,240.0,123.25,124.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=231.75,242.75,115.75,120.5,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=231.75,242.75,121.25,123.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=231.75,242.75,124.25,125.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449412', XB=241.0,242.75,123.25,124.25,-0.25,-0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449611', XB=161.75,192.75,164.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449611', XB=161.75,193.0,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449611', XB=194.0,197.75,164.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:449611', XB=194.0,198.0,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 R.C.:805717', XB=87.5,90.75,89.5,90.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:972410', XB=25.5,60.5,107.25,108.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:972410', XB=25.5,60.5,110.5,116.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:972410', XB=24.0,60.5,108.5,110.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:972410', XB=67.0,72.5,107.25,116.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:979176', XB=46.0,58.25,116.25,117.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:979176', XB=46.0,58.25,124.0,125.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:979176', XB=47.25,58.25,117.5,124.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980964', XB=25.5,30.0,102.5,105.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980964', XB=25.5,42.25,98.25,102.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980964', XB=25.5,42.25,105.0,107.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980964', XB=29.5,42.25,102.5,105.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980976', XB=25.5,40.0,125.25,134.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980987', XB=25.5,58.5,134.25,143.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980999', XB=25.5,58.25,143.25,144.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:980999', XB=25.5,72.5,144.5,152.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:981100', XB=26.5,33.0,159.0,160.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:981100', XB=26.5,33.0,155.75,159.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:981100', XB=26.5,33.0,155.25,155.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:280 P/T:981111', XB=25.5,26.5,155.75,156.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:280 P/T:981111', XB=25.5,72.5,152.25,155.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:280 P/T:981111', XB=33.0,72.5,155.75,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:280 P/T:981111', XB=26.5,33.0,155.75,156.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Slab Fold_Reinforced Concrete_450mm:981123', XB=33.0,33.5,156.0,160.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:981169', XB=25.5,26.25,164.75,168.5,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:981169', XB=25.5,26.5,162.5,164.75,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Slab Fold_Reinforced Concrete_880mm:981227', XB=26.25,26.75,165.5,168.5,2.0,2.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Slab Fold_Reinforced Concrete_880mm:981227', XB=26.25,26.75,164.75,165.5,2.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Slab Fold_Reinforced Concrete_880mm:981227', XB=26.5,26.75,162.5,164.75,2.0,2.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=64.75,66.5,82.5,83.0,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=64.75,66.5,88.75,96.25,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=65.0,66.5,83.0,88.75,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=65.25,66.5,96.25,96.5,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=65.75,66.5,82.25,82.5,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=64.75,65.0,83.0,88.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=66.5,68.0,82.0,96.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=67.5,68.0,81.75,82.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C. (Variable):982675', XB=64.75,64.75,83.0,88.75,0.0,0.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=46.25,47.0,82.25,82.5,2.75,3.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=47.5,48.5,82.25,82.5,2.5,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=49.25,50.0,82.25,82.5,2.25,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.75,51.75,82.25,82.5,2.0,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=52.5,53.25,82.25,82.5,1.75,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.0,55.0,82.25,82.5,1.5,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.75,56.5,82.25,82.5,1.25,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=57.5,58.0,82.25,82.5,1.0,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.0,59.75,82.25,82.5,0.75,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=60.75,61.25,82.25,82.5,0.5,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=62.25,63.0,82.25,82.5,0.25,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.0,64.5,82.25,82.5,0.0,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=46.25,47.5,82.5,96.0,3.0,3.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=46.25,49.25,82.5,96.0,2.75,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=47.0,47.5,82.25,82.5,2.75,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=47.5,50.75,82.5,96.0,0.0,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=48.5,49.25,82.25,82.5,2.5,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=49.25,52.5,82.5,96.0,0.0,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.0,50.75,82.25,82.5,2.25,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.75,54.25,82.5,96.0,0.0,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=51.75,52.5,82.25,82.5,2.0,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=52.5,54.0,82.5,96.0,1.75,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=53.25,54.0,82.25,82.5,1.75,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.0,57.5,82.5,96.0,0.0,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.25,55.75,82.5,96.0,0.0,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.0,55.75,82.25,82.5,1.5,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.75,59.0,82.5,96.0,0.0,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=56.5,57.5,82.25,82.5,1.25,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=57.5,60.75,82.5,96.0,0.0,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=58.0,59.0,82.25,82.5,1.0,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.0,62.25,82.5,96.0,0.0,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.75,60.75,82.25,82.5,0.0,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=60.75,64.0,82.5,96.0,0.0,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=61.25,62.25,82.25,82.5,0.5,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=62.25,64.75,82.5,96.0,0.25,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=63.0,64.0,82.25,82.5,0.25,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.0,64.75,82.5,96.0,0.0,0.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.5,64.75,82.25,82.5,0.0,0.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=46.25,47.5,96.0,96.0,2.75,3.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=47.0,47.5,82.5,82.5,2.75,3.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=47.5,49.25,96.0,96.0,2.5,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=48.5,49.25,82.5,82.5,2.5,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=49.25,50.75,96.0,96.0,2.25,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.0,50.75,82.5,82.5,2.25,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.75,52.5,96.0,96.0,2.0,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=51.75,52.5,82.5,82.5,2.0,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=52.5,54.0,96.0,96.0,1.75,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=53.25,54.25,82.5,82.5,1.75,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.0,54.25,96.0,96.0,1.5,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.25,55.75,96.0,96.0,1.5,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.0,55.75,82.5,82.5,1.5,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.75,57.5,96.0,96.0,1.25,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=56.5,57.5,82.5,82.5,1.25,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=57.5,59.0,96.0,96.0,1.0,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=58.0,59.0,82.5,82.5,1.0,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.0,60.75,96.0,96.0,0.75,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.75,60.75,82.5,82.5,0.75,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=60.75,62.25,96.0,96.0,0.5,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=61.25,62.25,82.5,82.5,0.5,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=62.25,64.0,96.0,96.0,0.25,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=63.0,64.0,82.5,82.5,0.25,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.0,64.75,96.0,96.0,0.0,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.5,64.75,82.5,82.5,0.0,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=46.25,46.25,82.5,96.0,2.75,3.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=49.25,49.25,82.5,96.0,2.25,2.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=50.75,50.75,82.5,96.0,2.0,2.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=52.5,52.5,82.5,96.0,1.75,2.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.0,54.0,82.5,96.0,1.5,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=54.25,54.25,82.5,96.0,1.75,2.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=55.75,55.75,82.5,96.0,1.25,1.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=57.5,57.5,82.5,96.0,1.0,1.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=59.0,59.0,82.5,96.0,0.75,1.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=60.75,60.75,82.5,96.0,0.5,1.0, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=62.25,62.25,82.5,96.0,0.25,0.75, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.0,64.0,82.5,96.0,0.0,0.5, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982688', XB=64.75,64.75,82.5,96.0,0.0,0.25, RGB=255,12,236, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=42.25,42.5,82.5,96.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=42.5,43.5,82.25,82.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=42.5,45.5,94.0,96.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=42.5,45.75,82.5,94.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=45.5,45.75,94.0,96.0,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=45.75,46.25,82.25,96.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=42.25,42.5,82.25,82.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:982699', XB=43.5,45.75,82.25,82.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,29.0,80.5,80.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,29.5,80.75,81.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,30.25,81.0,81.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,30.75,81.25,81.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,31.5,81.5,81.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,32.5,81.75,82.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,33.5,82.0,82.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,35.25,82.25,82.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=25.5,41.5,82.5,89.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=42.25,42.5,82.5,89.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983018', XB=42.5,43.0,82.5,89.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983047', XB=25.5,41.5,90.5,98.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983047', XB=25.5,42.5,89.25,90.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983047', XB=42.25,42.5,90.5,96.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:983047', XB=42.5,43.0,89.25,96.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:343 P/T:983063', XB=42.25,47.75,96.0,97.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:983142', XB=25.0,28.75,80.25,80.5,3.0,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:983142', XB=25.0,31.75,72.0,80.25,3.0,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:Landing_Reinforced Concrete_200mm:983264', XB=83.5,84.75,77.0,78.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:983350', XB=77.5,80.25,72.5,81.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:983350', XB=77.75,80.25,72.25,72.5,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:983350', XB=78.5,80.25,71.75,72.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=151.25,152.5,159.75,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=152.25,153.75,159.5,159.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=153.5,154.5,159.25,159.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=152.5,154.5,159.75,160.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=153.75,154.5,159.5,159.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=150.5,151.25,160.0,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:984099', XB=154.5,154.5,159.0,159.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=134.5,157.75,161.25,167.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=147.25,157.75,161.0,161.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=148.5,157.75,160.75,161.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=149.5,157.75,160.5,160.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=150.5,157.75,160.25,160.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=151.5,157.75,160.0,160.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=152.5,157.0,159.75,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=153.75,157.0,159.5,159.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=154.5,157.0,159.25,159.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=110.0,157.75,167.0,170.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:984210', XB=155.75,157.0,159.0,159.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=157.0,157.25,158.75,159.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=157.0,157.75,159.25,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=153.850664,158.25,159.0,159.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=158.0,159.25,159.25,159.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=158.75,160.25,159.5,159.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=160.0,162.0,159.75,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:985490', XB=162.0,165.5,160.0,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:150 MIN. COMPOSITE DECK:996088', XB=54.75,56.75,71.25,72.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 MIN. COMPOSITE DECK:1009837', XB=185.0,188.0,88.0,89.0,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1015287', XB=227.0,231.5,125.25,134.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1015325', XB=227.0,231.5,89.25,98.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1015557', XB=217.75,242.75,80.25,89.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015570', XB=218.0,227.0,89.25,96.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015570', XB=218.25,227.0,96.75,97.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015570', XB=218.5,227.0,97.25,97.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015570', XB=218.75,227.0,97.5,98.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015570', XB=219.0,227.0,98.0,98.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015583', XB=231.5,242.75,89.25,98.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015608', XB=218.0,242.75,98.25,99.5,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015608', XB=220.5,242.75,101.25,107.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015608', XB=221.25,242.75,99.5,101.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015621', XB=220.5,242.75,107.25,116.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015644', XB=220.5,223.0,116.25,124.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015644', XB=221.5,223.0,124.25,125.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015644', XB=229.0,242.75,116.25,125.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015669', XB=231.5,242.75,125.25,134.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015669', XB=231.75,242.75,134.25,134.75,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1015681', XB=209.5,213.25,143.0,143.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1015681', XB=209.5,220.75,134.0,143.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1015681', XB=214.0,220.75,143.0,143.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015693', XB=220.25,231.75,143.25,152.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1015705', XB=220.25,231.75,152.25,161.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1138831', XB=129.25,138.25,167.25,168.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1138831', XB=129.25,160.5,160.25,167.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1138831', XB=129.25,160.5,168.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1138831', XB=136.488464,161.5,167.25,168.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1139026', XB=96.75,128.0,164.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1139026', XB=97.0,128.0,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=25.5,47.75,80.25,98.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=25.5,63.25,79.75,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=31.75,48.75,77.5,79.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=31.75,63.25,71.0,77.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=31.75,63.25,79.0,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141240', XB=50.25,63.25,77.5,79.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141299', XB=64.5,96.0,71.0,73.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1141299', XB=83.0,83.25,77.25,77.5,-0.25,-0.25, RGB=102,255,255, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1142647', XB=97.0,101.75,71.75,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1142647', XB=97.0,110.5,71.0,71.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1142647', XB=106.0,112.5,71.75,72.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1142647', XB=106.0,121.25,72.0,73.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1142647', XB=114.5,124.75,71.0,71.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=209.25,232.25,168.75,170.0,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=226.5,232.25,158.0,168.75,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=209.25,226.5,168.75,168.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=226.5,232.25,158.0,158.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=228.25,230.25,168.75,168.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=209.25,209.25,168.75,170.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=226.5,226.5,158.0,168.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=230.25,230.25,166.75,168.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1143409', XB=232.25,232.25,158.0,170.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1251079', XB=177.0,180.75,158.5,160.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1279011', XB=58.5,63.25,80.25,98.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1279011', XB=64.5,70.25,80.25,98.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=42.25,68.5,98.25,107.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,62.75,96.0,96.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,64.0,96.25,96.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,65.5,96.5,96.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,66.75,96.75,97.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,68.25,97.0,97.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:1303810', XB=62.25,68.5,97.25,98.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1393710', XB=40.0,58.5,126.5,133.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1394011', XB=58.25,63.5,118.5,118.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1394011', XB=58.25,72.5,116.25,118.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1394011', XB=58.25,72.5,118.75,121.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1394011', XB=63.5,72.5,118.5,118.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:1394430', XB=220.25,231.75,134.25,143.25,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,27.0,88.25,88.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,27.0,90.25,97.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,27.25,88.0,88.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,27.5,87.5,88.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,27.75,87.25,87.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,28.0,87.0,87.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,28.25,86.75,87.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,28.5,86.25,86.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,28.75,80.5,80.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,28.75,86.0,86.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,29.0,80.75,81.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,29.25,85.75,86.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,29.5,85.25,85.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,29.75,81.0,81.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,30.0,85.0,85.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,30.25,81.25,81.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,30.25,84.75,85.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,30.75,84.5,84.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,31.0,81.5,81.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,31.25,84.25,84.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,31.5,81.75,82.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,32.0,84.0,84.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,32.5,82.0,82.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,32.5,83.75,84.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,33.25,83.5,83.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,33.75,82.25,82.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,36.0,82.5,82.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,42.25,82.75,83.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,42.25,88.5,90.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=25.5,42.25,97.0,98.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=34.5,37.25,83.5,84.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=34.75,37.25,84.0,84.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=35.0,37.25,84.75,85.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=35.25,37.25,85.75,86.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=35.25,37.5,86.25,87.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=35.5,37.5,87.25,88.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=35.5,37.5,90.25,97.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=41.75,42.25,83.5,88.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=41.75,42.25,90.25,97.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=27.0,35.5,88.25,88.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=27.0,35.5,90.25,97.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=27.25,35.5,88.0,88.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=27.5,35.5,87.5,88.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=27.75,35.5,87.25,87.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=28.0,35.25,87.0,87.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=28.25,35.25,86.75,87.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=28.5,35.25,86.25,86.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=28.75,35.25,86.0,86.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=29.0,29.25,80.75,81.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=29.25,35.25,85.75,86.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=29.5,35.0,85.25,85.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=30.0,35.0,85.0,85.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=30.25,35.0,84.75,85.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=30.75,34.75,84.5,84.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=31.25,34.75,84.25,84.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=31.5,31.75,81.75,82.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=32.0,34.75,84.0,84.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=32.5,34.5,83.75,84.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=33.25,34.5,83.5,83.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=36.0,36.25,82.5,82.75,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=37.25,41.75,83.5,86.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=37.5,41.75,86.25,88.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:1429488', XB=37.5,41.75,90.25,97.0,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,120.5,121.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,103.0,120.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,121.0,147.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,148.0,158.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=36.0,63.25,158.5,158.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=37.0,63.25,126.25,126.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=59.5,63.25,158.75,160.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,36.0,158.5,158.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,107.25,107.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,120.5,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,121.0,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,63.25,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=36.0,59.5,158.75,158.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=37.0,63.25,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=37.0,63.25,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=59.5,63.25,160.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,25.75,107.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,25.75,121.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=25.75,25.75,148.0,158.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=36.0,36.0,158.5,158.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=59.5,59.5,158.75,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=63.25,63.25,107.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=63.25,63.25,121.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1514083', XB=63.25,63.25,148.0,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,80.0,134.0,138.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,80.0,140.0,140.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,80.0,141.25,143.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,80.25,138.75,140.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,80.25,140.25,141.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,151.0,151.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,126.5,134.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,143.5,147.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,148.0,151.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,151.25,158.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,96.0,164.0,167.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,96.0,158.0,167.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,96.25,167.0,170.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.25,81.5,143.0,143.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=81.0,83.0,134.0,134.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=84.0,86.0,134.0,134.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,95.75,135.0,137.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,95.75,138.0,140.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,95.75,134.0,135.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,95.75,137.25,138.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,95.75,140.0,143.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=95.75,96.0,159.75,163.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,151.0,151.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,95.75,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,96.0,167.0,167.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.25,138.75,138.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.25,140.0,140.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.25,140.25,140.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.25,141.25,141.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.25,143.5,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,81.0,134.0,134.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.25,81.5,143.0,143.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=81.0,83.0,134.5,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=81.5,91.0,143.5,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=83.0,84.0,134.0,134.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=84.0,86.0,134.5,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=86.0,91.0,134.0,134.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,91.0,135.0,135.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,91.0,137.25,137.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,91.0,138.0,138.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,91.0,140.0,140.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=95.75,96.0,159.75,159.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,64.5,126.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,64.5,148.0,151.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=64.5,64.5,151.25,167.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.0,134.0,138.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.0,140.0,140.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.0,80.0,141.25,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.25,80.25,138.75,140.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.25,80.25,140.25,141.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=80.25,80.25,143.0,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=81.0,81.0,134.0,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=81.5,81.5,143.0,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=83.0,83.0,134.0,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=84.0,84.0,134.0,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=86.0,86.0,134.0,134.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,90.75,135.0,137.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=90.75,90.75,138.0,140.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,91.0,134.0,135.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,91.0,137.25,138.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=91.0,91.0,140.0,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=95.75,95.75,126.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=95.75,95.75,148.0,151.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=95.75,95.75,151.25,159.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519018', XB=96.0,96.0,159.75,167.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,120.5,121.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,126.25,126.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,106.25,120.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,121.0,126.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,120.5,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,121.0,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,95.75,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,64.5,106.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=64.5,64.5,121.0,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=95.75,95.75,106.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1519387', XB=95.75,95.75,121.0,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,65.25,96.25,96.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,66.5,96.5,96.75,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,80.0,100.0,100.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,80.0,96.75,98.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,98.5,102.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,103.0,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=68.0,93.0,78.5,96.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=69.0,93.75,106.25,106.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.25,70.5,84.5,90.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.25,80.0,96.25,96.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.75,71.0,82.0,82.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=73.5,73.75,81.75,82.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=76.25,76.5,81.5,81.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=79.0,82.0,81.25,81.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=81.75,91.25,81.0,81.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=84.5,92.5,80.75,81.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=91.25,95.5,80.5,80.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=91.25,97.0,77.186079,98.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=94.25,95.75,80.25,80.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,80.0,100.25,100.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,102.5,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,103.0,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,95.75,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.25,70.5,90.5,90.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.25,80.0,96.25,96.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.5,71.0,82.25,82.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=71.0,73.75,82.0,82.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=73.75,76.5,81.75,81.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=80.0,91.25,89.0,89.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=80.0,91.25,98.5,98.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=91.25,94.25,80.5,80.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=94.25,95.75,80.25,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,64.5,100.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=64.5,64.5,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.25,70.25,90.5,96.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=70.5,70.5,82.25,90.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=71.0,71.0,82.0,82.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=73.75,73.75,81.75,82.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=80.0,80.0,89.0,96.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=80.0,80.0,98.5,100.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=91.25,91.25,80.5,80.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=91.25,91.25,89.0,98.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=94.25,94.25,80.25,80.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=95.75,95.75,80.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1616847', XB=95.75,95.75,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619137', XB=97.0,112.5,151.25,151.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619137', XB=97.0,128.0,151.5,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619137', XB=123.25,128.0,151.25,151.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619137', XB=129.25,134.0,151.25,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,129.5,130.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,126.5,129.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,130.0,147.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,148.0,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=112.5,123.5,151.25,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=118.5,123.25,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=123.25,128.0,126.25,126.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,129.5,130.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,147.5,148.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,126.25,129.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,130.0,147.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,148.0,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,118.5,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,123.25,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,129.5,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,130.0,130.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,128.0,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=118.5,123.5,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=123.25,128.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=123.5,128.0,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,129.5,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,130.0,130.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,134.0,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,97.0,126.5,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,97.0,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=97.0,97.0,148.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=118.5,118.5,151.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=123.25,123.25,126.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=123.5,123.5,151.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=128.0,128.0,126.25,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=128.0,128.0,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=128.0,128.0,148.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,129.25,126.25,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,129.25,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=129.25,129.25,148.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=134.0,134.0,126.25,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=134.0,134.0,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1619966', XB=134.0,134.0,148.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,100.75,126.25,126.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,112.5,106.25,106.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,128.0,106.5,112.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,128.0,116.25,126.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,128.75,116.0,116.25,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,134.0,112.75,116.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=103.5,104.25,113.0,115.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=123.25,128.0,106.25,106.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=126.5,128.0,113.5,114.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=126.5,128.25,114.0,115.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=126.75,128.0,112.75,113.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=126.75,128.5,115.25,116.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.75,129.0,119.5,119.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.25,134.0,106.25,112.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.25,134.0,116.0,126.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,112.5,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,128.0,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=102.75,103.5,115.0,115.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=102.75,105.25,113.0,113.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=112.5,123.25,106.5,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=123.25,128.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=124.5,128.25,112.75,112.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.0,128.25,114.0,114.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.0,128.25,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.25,128.5,115.25,115.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.25,128.5,124.0,124.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.5,128.75,121.75,121.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.5,129.25,116.0,116.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.75,129.0,119.75,119.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.0,129.25,117.5,117.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.25,134.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.25,134.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=97.0,97.0,106.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=102.75,102.75,113.0,115.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=103.5,103.5,113.0,115.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=112.5,112.5,106.25,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=123.25,123.25,106.25,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.0,128.0,106.25,114.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.0,128.0,126.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.25,128.25,114.0,115.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.25,128.25,124.0,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.5,128.5,115.25,116.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.5,128.5,121.75,124.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=128.75,128.75,119.75,121.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.0,129.0,117.5,119.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=129.25,129.25,106.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620268', XB=134.0,134.0,106.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=134.0,159.0,151.25,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=134.0,160.5,151.5,160.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=154.0,158.75,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=161.75,193.0,151.5,160.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=194.0,212.25,151.25,160.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=211.0,212.25,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=134.0,158.75,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=134.0,160.5,160.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=158.75,160.5,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=161.75,193.0,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=161.75,193.0,160.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=194.0,211.5,160.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=194.0,212.25,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=211.5,212.25,157.25,157.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=134.0,134.0,151.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=158.75,158.75,151.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=160.5,160.5,151.5,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=161.75,161.75,151.5,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=193.0,193.0,151.5,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=194.0,194.0,151.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=211.5,211.5,157.25,160.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620313', XB=212.25,212.25,151.25,157.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,135.0,151.0,151.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,129.5,130.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,147.5,148.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,126.25,129.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,130.0,147.5,0.0,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,148.0,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=155.0,160.5,151.25,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,177.25,134.25,143.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,147.5,148.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,126.25,134.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,143.5,147.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,148.0,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=163.5,193.0,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=188.25,193.0,134.25,143.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,199.75,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,201.25,147.5,147.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,204.75,151.25,151.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,206.75,134.0,143.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,218.0,147.75,148.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,231.5,126.25,130.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,231.75,130.0,134.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,232.0,143.25,145.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,232.25,145.5,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.0,232.0,148.0,148.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=209.75,231.75,134.0,137.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=209.75,232.0,137.75,143.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=219.5,228.5,151.0,151.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.0,231.0,148.25,148.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.25,223.25,147.5,148.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.25,229.0,148.75,149.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.25,230.0,148.5,148.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.5,223.25,147.0,147.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=220.75,223.25,146.5,147.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=221.0,223.25,146.25,146.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=221.25,223.25,145.75,146.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=221.5,223.25,145.25,145.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=221.75,223.25,144.75,145.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.0,223.25,144.25,144.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.25,223.25,143.75,144.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.5,223.5,143.5,143.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.5,223.75,143.25,143.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.75,223.75,143.0,143.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=222.75,224.0,142.75,143.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.0,224.0,142.5,142.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.0,224.25,142.25,142.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.25,224.25,142.0,142.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.5,224.5,141.75,142.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.5,224.75,141.5,141.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.75,224.75,141.25,141.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.75,225.0,141.0,141.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.0,225.0,140.5,141.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.25,225.25,140.25,140.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,225.25,140.0,140.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,225.5,139.5,140.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,225.75,139.0,139.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,226.0,138.25,139.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,226.25,137.75,138.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,226.5,137.25,137.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,226.75,136.75,137.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,227.0,136.0,136.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,227.25,135.5,136.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,227.5,135.0,135.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,227.75,134.5,135.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,228.0,126.25,134.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.75,228.5,150.0,150.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.0,228.5,149.75,150.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.0,228.5,150.5,151.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.0,228.5,149.5,149.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.0,228.5,149.25,149.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=228.0,228.5,149.0,149.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,155.0,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,129.5,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,130.0,130.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,160.5,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=155.0,160.5,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,193.0,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=177.25,188.25,134.25,134.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=177.25,188.25,143.5,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,198.75,147.5,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,199.75,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,228.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,232.25,148.0,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=198.75,206.0,147.75,147.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=199.75,228.5,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.0,223.25,148.25,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.75,209.75,134.0,134.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.75,209.75,143.25,143.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.0,223.25,142.25,142.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.0,223.25,143.0,143.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.25,223.5,142.0,142.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.5,223.75,141.5,141.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.75,224.0,141.0,141.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.0,224.25,140.5,140.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.25,224.5,140.25,140.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,224.75,139.75,139.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.75,225.0,139.25,139.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.0,225.25,139.0,139.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.25,225.5,138.5,138.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.5,225.75,138.0,138.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.75,226.0,137.75,137.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.0,226.25,137.25,137.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.25,226.5,136.75,136.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.5,226.75,136.5,136.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.75,227.0,136.0,136.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.0,227.25,135.5,135.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.25,227.5,135.25,135.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.5,227.75,134.75,134.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.75,228.0,134.25,134.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=228.5,229.0,149.0,149.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=229.0,230.0,148.75,148.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=230.0,231.0,148.5,148.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=231.0,232.0,148.25,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,134.0,126.25,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,134.0,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=134.0,134.0,148.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=155.0,155.0,151.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=160.5,160.5,126.25,129.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=160.5,160.5,130.0,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=160.5,160.5,148.0,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,161.75,126.25,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=161.75,161.75,148.0,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=177.25,177.25,134.25,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=188.25,188.25,134.25,143.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=193.0,193.0,126.25,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=193.0,193.0,148.0,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,194.0,126.25,147.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=194.0,194.0,148.0,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=198.75,198.75,147.5,147.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=199.75,199.75,151.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.0,206.0,147.75,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=206.75,206.75,134.0,143.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=209.75,209.75,134.0,143.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.0,223.0,142.25,143.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.25,223.25,142.0,142.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.25,223.25,143.0,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.5,223.5,141.5,142.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=223.75,223.75,141.0,141.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.0,224.0,140.5,141.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.25,224.25,140.25,140.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.5,224.5,139.75,140.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=224.75,224.75,139.25,139.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.0,225.0,139.0,139.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.25,225.25,138.5,139.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.5,225.5,138.0,138.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=225.75,225.75,137.75,138.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.0,226.0,137.25,137.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.25,226.25,136.75,137.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.5,226.5,136.5,136.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=226.75,226.75,136.0,136.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.0,227.0,135.5,136.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.25,227.25,135.25,135.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.5,227.5,134.75,135.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=227.75,227.75,134.25,134.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=228.0,228.0,126.25,134.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=228.5,228.5,149.0,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=229.0,229.0,148.75,149.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=230.0,230.0,148.5,148.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=231.0,231.0,148.25,148.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1620333', XB=232.0,232.0,148.0,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,137.0,117.5,121.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,160.5,106.25,117.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,160.5,121.0,126.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=152.25,160.5,117.5,121.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,120.5,121.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,106.25,120.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,121.0,126.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,160.5,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,160.5,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=137.0,152.25,117.5,117.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=137.0,152.25,121.0,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,120.5,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,121.0,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,176.75,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=134.0,134.0,106.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=137.0,137.0,117.5,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=152.25,152.25,117.5,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=160.5,160.5,106.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,161.75,106.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=161.75,161.75,121.0,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=176.75,176.75,106.25,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621078', XB=176.75,176.75,121.0,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,216.25,150.75,151.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,223.75,150.75,151.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,231.5,154.5,158.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,231.75,151.0,154.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=220.25,231.75,151.0,151.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=231.5,231.75,151.25,154.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,216.25,150.75,150.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,231.5,158.0,158.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=216.25,231.75,151.0,151.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=231.5,231.75,154.5,154.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=212.25,212.25,150.75,158.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=216.25,216.25,150.75,151.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=231.5,231.5,154.5,158.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1621466', XB=231.75,231.75,151.0,154.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,101.5,88.75,98.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,81.25,88.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,98.75,102.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,103.0,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=105.75,128.0,88.75,98.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=112.5,123.5,106.25,106.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=118.5,123.25,106.25,106.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,81.25,102.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,103.0,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,118.5,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,102.5,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,128.0,103.0,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=101.5,105.75,88.75,88.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=101.5,105.75,98.75,98.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=118.5,123.5,106.5,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=123.5,128.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,102.5,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,103.0,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,134.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,97.0,81.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=97.0,97.0,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=101.5,101.5,88.75,98.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=105.75,105.75,88.75,98.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=118.5,118.5,106.25,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=123.5,123.5,106.25,106.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=128.0,128.0,81.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=128.0,128.0,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,129.25,81.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=129.25,129.25,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=134.0,134.0,81.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623630', XB=134.0,134.0,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=155.75,160.5,89.25,102.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=155.75,160.5,103.0,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=161.75,177.25,89.25,98.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=161.75,193.0,98.5,102.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=161.75,193.0,103.0,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=188.25,193.0,89.25,98.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=194.0,208.0,103.0,103.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=194.0,227.25,89.25,102.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=194.0,227.25,103.25,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=155.75,160.5,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=161.75,193.0,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=194.0,227.25,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1623931', XB=208.0,227.25,103.0,103.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=97.0,150.5,73.25,75.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=97.0,150.75,75.5,81.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=125.5,150.5,73.0,73.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.0,128.25,79.0,80.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.0,128.5,80.0,80.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.5,75.0,75.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.5,80.25,81.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.75,74.25,75.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.75,81.0,81.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,150.5,72.5,73.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.5,128.75,72.25,74.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.5,150.5,72.25,72.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.75,150.5,72.0,72.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.0,150.5,71.5,72.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.25,150.5,71.25,71.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=133.663134,150.75,81.25,81.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=138.5,142.25,81.25,81.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.5,150.75,79.0,79.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=97.0,121.25,73.0,73.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=97.0,128.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=121.25,125.5,73.75,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=125.5,128.0,73.0,73.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.0,128.25,76.25,76.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.0,128.25,80.25,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.5,74.25,74.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,138.5,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.5,128.75,72.25,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.75,129.0,72.0,72.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.0,129.25,71.5,71.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.25,132.0,71.25,71.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=132.0,136.25,72.25,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=136.25,150.5,71.25,71.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=138.5,150.75,81.5,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.0,150.5,73.5,73.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.0,150.5,77.75,77.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.5,150.75,79.0,79.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=97.0,97.0,73.0,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=121.25,121.25,73.0,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=125.5,125.5,73.0,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.0,128.0,73.0,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.25,74.25,76.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.25,128.25,80.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.5,128.5,72.25,74.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=128.75,128.75,72.0,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.0,129.0,71.5,72.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=129.25,129.25,71.25,71.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=132.0,132.0,71.25,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=136.25,136.25,71.25,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=138.5,138.5,81.25,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.0,150.0,73.5,77.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.5,150.5,71.25,73.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.5,150.5,77.75,79.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1624224', XB=150.75,150.75,79.0,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1720039', XB=59.5,63.25,160.25,161.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:1720039', XB=31.75,32.25,161.25,170.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1763844', XB=25.5,25.75,158.0,158.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1763844', XB=25.5,32.25,158.5,161.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:1763954', XB=25.5,25.75,135.5,142.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1904869', XB=221.0,221.5,125.25,126.5,2.75,3.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 P/T:1904869', XB=221.0,227.0,126.5,133.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2091931', XB=32.25,36.0,158.5,158.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2091931', XB=31.75,32.25,158.5,161.25,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2179904', XB=208.75,209.25,168.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2179904', XB=208.75,226.5,165.0,168.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2179904', XB=211.5,212.25,157.25,158.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2179904', XB=211.5,226.5,158.0,165.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=197.75,208.75,165.0,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=197.75,211.5,164.75,165.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=198.0,211.5,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=208.75,209.25,165.5,170.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=208.75,212.25,165.0,165.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2180090', XB=211.5,212.25,160.25,165.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2180986', XB=227.0,242.75,79.5,89.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=33.0,35.498391,162.5,162.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=33.0,66.0,162.75,164.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=33.0,69.0,161.25,162.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=35.0,53.83535,162.5,162.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=53.25,64.41412,162.5,162.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2188053', XB=64.0,66.0,162.5,162.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2330744', XB=214.25,220.75,159.0,160.25,3.0,3.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2330744', XB=215.0,220.75,152.25,159.0,3.0,3.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2331132', XB=213.75,220.75,143.25,146.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:2331132', XB=215.0,220.75,146.5,152.25,3.0,3.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 P/T FALLS:2657154', XB=68.25,72.25,117.5,120.0,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 4:Structural Foundations 1:2668431', XB=150.0,151.75,73.5,77.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 6:Structural Foundations 1:2668491', XB=94.0,96.0,73.25,77.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 5:Structural Foundations 1:2668613', XB=101.75,106.0,72.0,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 7:Structural Foundations 1:2668625', XB=110.5,114.5,71.0,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 8:Structural Foundations 1:2668637', XB=121.25,125.5,72.0,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 9:Structural Foundations 1:2668649', XB=132.0,136.25,71.0,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:350 PT:2767841', XB=31.75,41.5,76.75,80.25,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2872714', XB=25.5,63.25,147.5,148.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2874170', XB=63.25,64.5,160.25,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2875808', XB=63.25,64.5,151.25,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878069', XB=64.5,95.75,147.5,148.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878166', XB=63.25,64.5,126.5,138.75,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878166', XB=63.25,64.5,138.75,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878166', XB=63.25,64.5,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878166', XB=63.25,63.25,138.75,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2878166', XB=64.5,64.5,138.75,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=63.25,64.5,126.25,126.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=63.25,64.5,106.25,126.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=63.25,64.5,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=63.25,64.5,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=63.25,63.25,106.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2879945', XB=64.5,64.5,106.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2880131', XB=25.5,63.25,120.5,121.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2880274', XB=64.5,95.75,120.5,121.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2881577', XB=25.5,63.25,102.5,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2882780', XB=64.5,95.75,102.5,103.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2882821', XB=63.25,64.5,98.25,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2883471', XB=63.25,64.5,71.0,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2887660', XB=63.25,64.5,80.0,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2887749', XB=63.25,64.5,89.25,98.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2890882', XB=95.0,96.25,168.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2890882', XB=95.0,96.75,167.75,168.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2890882', XB=95.75,96.75,164.75,167.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2890882', XB=95.75,97.0,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2890908', XB=124.0,135.0,160.25,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2892158', XB=160.5,161.75,160.25,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2892581', XB=128.0,129.25,151.25,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2894391', XB=97.0,128.0,147.5,148.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2894894', XB=129.25,160.5,147.5,148.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2894939', XB=97.0,128.0,129.5,130.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2894948', XB=129.25,160.5,129.5,130.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2899316', XB=128.0,129.25,116.0,126.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2900494', XB=97.0,128.0,102.5,103.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2900539', XB=129.25,160.5,102.5,103.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=95.75,97.0,81.0,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.0,97.0,71.0,78.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.25,97.0,78.0,78.75,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.5,97.0,78.75,79.75,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.75,97.0,79.75,80.5,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=95.75,96.5,79.25,79.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=95.75,96.75,79.75,80.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=95.75,97.0,80.5,81.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.0,96.25,78.0,78.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=96.0,96.5,78.75,79.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2902677', XB=97.0,97.0,80.5,81.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2903957', XB=161.75,193.0,147.5,148.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2904370', XB=194.0,231.5,147.5,148.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2904370', XB=208.0,231.5,148.0,148.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2904926', XB=192.75,194.0,164.75,170.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2904926', XB=193.0,194.0,160.25,164.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2906867', XB=176.75,193.0,120.5,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2906876', XB=194.0,227.25,120.5,121.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2906876', XB=208.0,227.25,121.0,121.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2907403', XB=231.75,241.75,120.5,121.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:570 R.C.:2908173', XB=227.25,231.75,120.5,121.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2910443', XB=128.0,129.25,108.75,112.75,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=193.0,194.0,79.75,80.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=193.0,194.0,79.75,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=193.0,194.0,79.75,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=193.0,194.0,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=193.0,193.0,79.75,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2913279', XB=194.0,194.0,79.75,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2914239', XB=161.75,193.0,102.5,103.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2914248', XB=194.0,227.25,102.5,103.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2914248', XB=208.0,227.25,103.0,103.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2914729', XB=227.25,241.75,102.5,103.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2916576', XB=220.25,227.25,106.25,106.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2916576', XB=220.75,227.25,106.5,115.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,128.25,73.0,73.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,128.5,73.75,74.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,128.75,74.5,75.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,129.0,75.25,76.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,129.25,71.5,73.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.0,129.25,76.0,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.25,129.25,73.0,73.75,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.5,129.25,73.75,74.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=128.75,129.25,74.5,75.25,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=129.0,129.25,75.25,76.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2917212', XB=129.25,129.25,73.0,76.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2921971', XB=25.5,63.25,98.25,107.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2921971', XB=47.75,58.5,80.25,98.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=155.75,160.5,79.5,80.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=155.75,160.5,79.5,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,177.25,89.0,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,180.0,79.5,79.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,182.5,79.5,79.75,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,193.0,79.75,80.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,193.0,79.75,89.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=180.5,193.0,80.0,80.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=188.25,193.0,89.0,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,222.5,79.75,80.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,222.75,79.75,80.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,223.25,80.0,80.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,223.5,80.0,80.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,224.25,80.25,80.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,225.0,80.5,80.75,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,225.75,80.75,81.0,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,226.5,81.0,81.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,227.25,81.25,81.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,227.5,88.25,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,227.75,81.5,88.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=198.0,222.0,79.5,79.75,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=206.25,221.75,79.5,79.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=206.5,224.0,80.25,80.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=209.25,221.0,79.25,79.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=211.0,224.75,80.5,80.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=215.75,225.5,80.75,81.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=217.5,221.0,79.25,79.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=220.25,226.25,81.0,81.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=225.0,227.0,81.25,81.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.0,227.5,88.25,89.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.0,227.75,81.5,88.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=155.75,160.5,79.5,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=155.75,160.5,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,177.25,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,180.0,79.5,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=177.25,188.25,89.0,89.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=180.0,193.0,79.75,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=188.25,193.0,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,206.25,79.75,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,227.5,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=206.25,217.5,79.5,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=217.5,221.0,79.25,79.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=221.0,221.75,79.5,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=221.75,222.5,79.75,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=222.5,223.25,80.0,80.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=223.25,224.0,80.25,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=224.0,224.75,80.5,80.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=224.75,225.5,80.75,80.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=225.5,226.25,81.0,81.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=226.25,227.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.0,227.75,81.5,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.5,227.75,88.25,88.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=155.75,155.75,79.5,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=160.5,160.5,79.5,89.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=161.75,161.75,79.5,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=177.25,177.25,89.0,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=180.0,180.0,79.5,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=188.25,188.25,89.0,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=193.0,193.0,79.75,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=194.0,194.0,79.75,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=206.25,206.25,79.5,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=217.5,217.5,79.25,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=221.0,221.0,79.25,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=221.75,221.75,79.5,79.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=222.5,222.5,79.75,80.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=223.25,223.25,80.0,80.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=224.0,224.0,80.25,80.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=224.75,224.75,80.5,80.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=225.5,225.5,80.75,81.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=226.25,226.25,81.0,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.0,227.0,81.25,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.5,227.5,88.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2925314', XB=227.75,227.75,81.5,88.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=176.75,193.0,106.25,126.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,194.25,116.25,116.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,195.0,116.5,116.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,195.5,116.75,117.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,196.25,117.0,117.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,197.0,117.25,117.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,197.5,117.5,117.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,198.25,117.75,118.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,199.0,118.0,118.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,199.5,118.25,118.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,200.25,118.5,118.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,201.0,118.75,119.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,201.5,119.0,119.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,202.25,119.25,119.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,202.75,116.0,116.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,203.0,119.5,119.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,203.5,119.75,120.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,204.25,120.0,120.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,205.0,120.25,120.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,207.0,121.0,121.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,207.5,121.25,121.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,208.25,121.5,121.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,209.0,121.75,122.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,209.5,122.0,122.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,210.25,122.25,122.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,211.0,122.5,122.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,211.5,122.75,123.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,212.25,123.0,123.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,213.0,123.25,123.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,213.5,123.5,123.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,214.25,115.75,116.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,214.25,123.75,124.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,215.0,124.0,124.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,215.5,124.25,124.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,216.25,124.5,124.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,217.0,124.75,125.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,217.5,125.0,125.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,218.25,125.25,125.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,219.0,125.5,125.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,219.5,125.75,126.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,220.25,126.0,126.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,221.0,107.0,107.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,221.25,106.25,107.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,221.25,107.25,115.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,227.25,115.5,115.75,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.0,227.25,120.5,121.0,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=194.25,227.25,116.25,116.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=195.0,227.25,116.5,116.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=195.5,227.25,116.75,117.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=196.25,227.25,117.0,117.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=197.0,227.25,117.25,117.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=197.5,227.25,117.5,117.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=198.25,227.25,117.75,118.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=199.0,227.25,118.0,118.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=199.5,227.25,118.25,118.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=200.25,227.25,118.5,118.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=201.0,227.25,118.75,119.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=201.5,227.25,119.0,119.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=202.25,227.25,119.25,119.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=202.75,227.25,116.0,116.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=203.0,227.25,119.5,119.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=203.5,227.25,119.75,120.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=204.25,227.25,120.0,120.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=205.0,227.25,120.25,120.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=207.0,208.0,121.0,121.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=207.5,227.25,121.25,121.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=208.0,227.25,121.0,121.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=208.25,227.25,121.5,121.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=209.0,227.25,121.75,122.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=209.5,227.25,122.0,122.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=210.25,227.25,122.25,122.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=211.0,227.25,122.5,122.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=211.5,227.25,122.75,123.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=212.25,227.25,123.0,123.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=213.0,227.25,123.25,123.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=213.5,227.25,123.5,123.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=214.25,227.25,115.75,116.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=214.25,227.25,123.75,124.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=215.0,227.25,124.0,124.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=215.5,227.25,124.25,124.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=216.25,227.25,124.5,124.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=217.0,227.25,124.75,125.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=217.5,227.25,125.0,125.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=218.25,227.25,125.25,125.5,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=219.0,227.25,125.5,125.75,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=219.5,227.25,125.75,126.0,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=220.25,220.5,126.0,126.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=220.5,226.75,126.25,126.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=220.5,227.25,126.0,126.25,0.0,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=226.75,227.25,126.25,126.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=227.25,227.5,115.75,120.5,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2930900', XB=227.25,227.5,121.25,126.25,-0.25,0.0, COLOR='GRAY 80', THICKEN=.TRUE., SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:570 R.C.:2931043', XB=227.25,231.75,115.75,120.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:570 R.C.:2931043', XB=227.25,231.75,121.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2931076', XB=161.75,176.75,120.5,121.0,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2979988', XB=63.25,64.5,103.0,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2979988', XB=63.25,64.5,103.0,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2979988', XB=63.25,64.5,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2979988', XB=63.25,63.25,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2979988', XB=64.5,64.5,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980090', XB=95.75,97.0,151.25,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980099', XB=95.75,97.0,126.5,138.75,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980099', XB=95.75,97.0,138.75,151.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980099', XB=95.75,97.0,151.25,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980099', XB=95.75,95.75,138.75,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980099', XB=97.0,97.0,138.75,151.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=95.75,97.0,106.25,116.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=95.75,97.0,126.25,126.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=95.75,97.0,116.25,126.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=95.75,97.0,126.5,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=95.75,95.75,116.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980253', XB=97.0,97.0,116.25,126.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=95.75,97.0,81.25,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=95.75,97.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=95.75,97.0,93.75,93.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=95.75,97.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=95.75,95.75,81.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2980317', XB=97.0,97.0,81.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,145.0,81.25,81.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,102.5,103.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,81.5,102.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,103.0,106.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,142.5,82.25,82.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,142.75,82.5,82.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,143.0,82.0,82.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,143.75,82.75,83.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.5,143.0,81.75,82.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.5,143.0,83.0,83.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.75,143.25,82.25,82.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.75,143.25,83.25,83.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.0,143.5,82.5,82.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.0,143.5,83.75,84.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.25,143.75,83.0,83.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.25,143.75,84.0,84.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.5,144.0,83.25,83.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.75,144.0,83.5,84.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,145.0,81.25,81.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,102.5,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,103.0,103.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,155.75,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,142.5,82.0,82.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,144.0,81.75,81.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.5,142.75,82.25,82.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.5,143.0,82.5,82.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.75,143.0,82.75,82.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.0,143.25,83.0,83.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.0,143.5,83.25,83.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.25,143.5,83.75,83.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.5,143.75,83.5,83.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.5,144.0,84.0,84.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.75,144.0,84.25,84.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=145.0,155.75,81.5,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,134.0,81.25,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=134.0,134.0,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.25,142.25,81.75,84.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.5,142.5,81.75,82.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=142.75,142.75,82.25,82.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.0,143.0,82.5,83.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.25,143.25,83.0,83.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.5,143.5,83.25,83.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.5,143.5,83.75,84.0,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=143.75,143.75,83.5,84.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=144.0,144.0,84.0,84.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=145.0,145.0,81.25,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=155.75,155.75,81.5,102.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981181', XB=155.75,155.75,103.0,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981864', XB=160.5,161.75,151.5,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,161.75,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,161.75,126.25,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,161.75,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,161.75,138.75,138.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,161.75,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=160.5,160.5,126.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981923', XB=161.75,161.75,126.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2981960', XB=193.0,194.0,151.5,160.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,194.0,151.25,151.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,194.0,126.25,151.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,194.0,126.25,126.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,194.0,138.75,138.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,194.0,151.5,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=193.0,193.0,126.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982007', XB=194.0,194.0,126.25,151.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982400', XB=160.5,161.75,116.25,126.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982400', XB=160.5,161.75,106.25,116.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982400', XB=160.5,161.75,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982400', XB=160.5,160.5,106.25,116.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982400', XB=161.75,161.75,106.25,116.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2982432', XB=160.5,161.75,89.25,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=160.5,161.75,79.5,80.0,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=160.5,161.75,79.5,89.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=161.5,161.75,79.25,79.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=160.5,161.75,79.5,79.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=160.5,161.75,89.25,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=160.5,160.5,79.5,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:2982476', XB=161.75,161.75,79.5,89.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2982520', XB=193.0,194.0,116.25,126.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2982520', XB=193.0,194.0,106.25,116.25,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2982520', XB=193.0,194.0,106.25,106.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2982520', XB=193.0,193.0,106.25,116.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:450 R.C.:2982520', XB=194.0,194.0,106.25,116.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:2994301', XB=128.0,129.25,126.25,151.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:3002488', XB=193.0,194.0,89.25,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 R.C.:3005146', XB=128.0,129.25,81.25,106.25,-0.25,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,158.0,159.25,159.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,159.0,159.5,159.75,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,160.0,159.75,160.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,161.75,160.0,160.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,164.5,160.25,160.5,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:300 P/T:3238996', XB=157.75,188.5,160.5,170.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,151.0,72.25,73.25,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,151.0,75.25,75.5,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,156.75,72.25,81.5,0.0,0.0, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.0,151.25,77.0,77.75,-0.25,-0.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.0,156.75,71.5,72.25,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.25,156.75,71.25,71.5,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,151.0,72.25,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,151.0,75.5,75.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,151.0,77.75,77.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,156.75,81.5,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.0,151.25,71.5,71.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.25,156.75,71.25,71.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,150.75,72.25,75.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=150.75,150.75,77.75,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.0,151.0,71.5,72.25,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.0,151.0,75.5,77.75,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=151.25,151.25,71.25,71.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:500 R.C.:3448399', XB=156.75,156.75,71.25,81.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 R.C. PLINTH:3896660', XB=51.0,52.0,90.25,91.25,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 R.C. PLINTH:3896914', XB=157.5,158.75,161.75,163.0,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 R.C. PLINTH:4053336', XB=235.0,236.5,99.0,101.5,-0.25,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:250 R.C.:4202885', XB=104.5,110.25,116.5,120.0,3.0,3.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:150 COMPOSITE DECK:5619613:2', XB=78.75,80.25,71.75,72.5,3.25,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:550 P/T:5671987', XB=219.5,221.25,99.5,100.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:550 P/T:5671987', XB=219.75,221.25,100.0,100.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:550 P/T:5671987', XB=220.0,221.25,100.25,100.75,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:550 P/T:5671987', XB=220.25,221.25,100.75,101.25,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 R.C.:5681697', XB=25.25,25.5,80.5,95.75,3.25,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:100 R.C. PLINTH:5812899', XB=41.5,42.75,88.25,88.75,0.0,0.0, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5878763', XB=60.5,64.0,110.0,113.5,3.0,3.25, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5878763', XB=60.5,67.0,107.25,110.0,3.0,3.25, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5878763', XB=60.5,67.0,113.5,116.25,3.0,3.25, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5878763', XB=64.0,67.0,110.0,113.5,3.0,3.25, COLOR='GRAY 80', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:220 P/T:5879803', XB=25.5,46.625,116.25,125.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=28.5,42.25,80.25,80.5,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=29.0,42.25,80.5,80.75,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=29.5,42.25,80.75,81.0,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=30.25,42.25,81.0,81.25,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=30.75,42.25,81.25,81.5,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=31.5,42.25,81.5,81.75,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=32.25,42.25,81.75,82.0,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=33.5,42.25,82.0,82.25,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=35.25,42.25,82.25,82.5,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:320 PT:5896086', XB=28.25,28.5,80.25,80.25,3.0,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5928266', XB=223.0,224.0,119.0,122.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5928266', XB=223.0,229.0,117.5,121.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5928266', XB=223.0,229.0,121.0,125.25,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:400 PT:5928266', XB=227.75,229.0,119.0,122.75,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:280 P/T:5943189', XB=68.25,70.0,81.5,81.75,2.5,2.75, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:200 P/T:6072161', XB=89.0,91.0,77.25,78.75,3.5,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Structural Foundations 11:Structural Foundations 1:6159409', XB=226.5,228.25,71.0,73.0,0.25,2.25, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Floor:310 R.C.:6254811', XB=89.0,91.0,75.75,77.25,3.25,3.5, RGB=204,255,204, SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=70.5,70.75,144.75,147.5,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=70.75,71.0,144.75,147.5,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=71.0,71.25,144.75,147.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=71.25,71.5,144.75,147.5,3.5,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=71.5,71.75,144.75,145.5,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=71.5,71.75,145.5,147.5,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:983589 Run 1', XB=71.75,72.25,144.75,147.5,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:996241 Run 1', XB=54.75,56.75,72.25,72.5,3.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,158.0,158.25,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,158.25,158.5,3.5,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,158.5,158.75,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,158.75,159.0,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,159.0,159.25,4.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2186192 Run 1', XB=69.25,70.75,157.75,158.0,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2765687 Run 1', XB=40.25,41.5,72.75,73.0,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2765687 Run 1', XB=40.25,41.5,73.0,73.25,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Run 1', XB=177.5,177.75,158.75,160.25,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Run 1', XB=177.75,178.0,158.75,160.25,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Run 1', XB=178.0,178.25,158.75,160.25,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Run 1', XB=178.25,178.5,158.75,160.25,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Run 1', XB=178.5,178.75,158.75,160.25,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Landing 1', XB=177.25,177.5,158.75,160.25,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:2974305 Landing 1', XB=177.5,177.5,158.75,160.25,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:3927798 Run 1', XB=213.25,213.5,134.25,135.75,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:3927798 Run 1', XB=213.5,213.75,134.25,135.75,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:3927798 Run 1', XB=213.75,214.0,134.25,135.75,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:3927798 Run 1', XB=214.0,214.25,134.25,135.75,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:3927798 Run 1', XB=214.25,214.5,134.25,135.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Run 2', XB=177.5,178.75,143.5,143.75,3.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Run 2', XB=177.5,178.75,143.75,144.0,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Run 2', XB=177.5,178.75,144.0,144.25,3.5,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Run 2', XB=177.5,178.75,144.25,144.5,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Landing 1', XB=178.5,178.75,141.75,143.25,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Landing 1', XB=177.5,178.5,141.75,143.25,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Landing 1', XB=177.5,178.75,143.25,143.5,3.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Landing 2', XB=177.5,178.75,144.5,145.25,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4601075 Landing 2', XB=177.5,178.75,144.5,144.5,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Run 1', XB=214.0,215.0,145.25,145.5,3.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Run 1', XB=214.0,215.0,145.5,145.75,3.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Run 1', XB=214.0,215.0,145.75,146.0,4.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Run 1', XB=214.0,215.0,145.5,145.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Run 1', XB=214.0,215.0,145.75,145.75,3.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 1', XB=214.0,214.0,145.25,145.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 1', XB=214.0,214.0,145.5,145.75,3.5,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 1', XB=214.0,214.0,145.75,146.0,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 2', XB=215.0,215.0,145.25,145.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 2', XB=215.0,215.0,145.5,145.75,3.5,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Assembled Stair:Stair:4867748 Stringer 2', XB=215.0,215.0,145.75,146.0,3.75,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4867798 Landing 1', XB=205.25,206.75,141.5,141.75,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4867798 Landing 1', XB=205.25,207.0,141.75,143.25,1.25,1.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:4867798 Landing 1', XB=205.25,206.75,141.5,141.5,1.0,1.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:5619464 Run 1', XB=78.75,80.0,72.5,72.75,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:5619464 Run 1', XB=78.75,80.0,72.75,73.0,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:5619464 Landing 1', XB=78.75,80.0,73.0,73.0,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:5886507 Run 1', XB=69.5,71.0,72.25,72.75,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6071919 Run 1', XB=89.0,91.0,77.25,77.5,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6071919 Run 1', XB=89.0,91.0,78.0,78.25,4.0,4.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6071919 Run 1', XB=89.0,91.0,78.25,78.5,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6071919 Landing 1', XB=89.0,91.0,78.5,78.75,4.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6071919 Landing 1', XB=88.5,91.0,78.75,80.0,4.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Run 1', XB=84.75,85.0,78.75,80.0,2.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Run 1', XB=85.0,85.25,78.75,80.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Run 2', XB=83.5,84.75,78.25,78.5,2.75,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Run 2', XB=83.5,84.75,78.0,78.25,3.0,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Landing 1', XB=83.5,84.75,78.5,80.0,2.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Cast-In-Place Stair:Stair:6152209 Landing 1', XB=84.75,84.75,78.75,80.0,2.5,2.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620544', XB=80.0,81.0,134.0,134.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620544', XB=83.0,84.0,134.0,134.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620544', XB=86.0,91.0,134.0,134.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620546', XB=80.0,80.25,134.5,138.75,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620546', XB=80.0,80.25,140.0,140.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:620546', XB=80.0,80.25,141.25,143.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:703758', XB=90.75,91.0,134.5,135.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:703758', XB=90.75,91.0,137.25,138.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:703758', XB=90.75,91.0,140.0,143.0,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:709232', XB=177.25,177.5,134.25,143.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:709529', XB=188.0,188.25,134.5,143.25,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:711579', XB=177.5,188.0,89.0,89.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:712048', XB=177.25,188.0,98.25,98.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:802618', XB=80.0,80.25,143.0,143.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:500 R.C. WALL:802618', XB=81.5,91.0,143.0,143.5,-0.25,0.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:2199814', XB=178.75,179.0,143.25,143.5,3.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:2199814', XB=178.75,179.0,143.5,143.75,3.25,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:2199814', XB=178.75,179.0,143.75,144.0,3.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:2199814', XB=178.75,179.0,144.0,144.25,3.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:2199814', XB=178.75,179.0,144.5,144.75,4.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:580 R.C. WALL:2668496', XB=101.25,138.25,71.0,71.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=62.25,62.5,95.75,96.0,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=62.75,63.75,96.0,96.25,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=64.0,65.25,96.25,96.5,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=65.5,66.5,96.5,96.75,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=66.75,68.0,96.75,97.0,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=68.25,69.25,97.0,97.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=69.5,69.75,97.25,97.5,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=69.75,70.75,97.25,97.5,0.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=62.5,62.75,96.0,96.0,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=63.75,64.0,96.25,96.25,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=65.25,65.5,96.5,96.5,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=66.5,66.75,96.75,96.75,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=68.0,68.25,97.0,97.0,0.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=69.25,69.5,97.25,97.25,0.0,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=70.75,71.0,97.5,97.5,0.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:3910445', XB=68.25,68.25,97.0,97.25,3.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=42.25,42.5,95.75,96.0,3.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=45.75,47.5,95.75,96.0,3.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=47.5,49.25,95.75,96.0,2.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=49.25,50.75,95.75,96.0,2.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=50.75,52.5,95.75,96.0,2.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=52.5,54.0,95.75,96.0,2.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=54.0,55.75,95.75,96.0,1.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=55.75,57.5,95.75,96.0,1.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=57.5,59.0,95.75,96.0,1.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=59.0,60.75,95.75,96.0,1.0,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=60.75,62.25,95.75,96.0,0.75,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=42.5,43.0,95.75,96.0,3.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=62.25,62.5,96.0,96.0,0.5,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935526', XB=62.25,62.25,95.75,96.0,0.5,0.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=47.25,47.5,82.5,82.75,3.0,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=47.5,49.0,82.5,82.75,2.75,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=49.0,49.25,82.5,82.75,2.75,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=49.25,50.5,82.5,82.75,2.5,3.75, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=50.5,50.75,82.5,82.75,2.5,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=50.75,52.25,82.5,82.75,2.25,3.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=52.25,52.5,82.5,82.75,2.25,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=52.5,53.75,82.5,82.75,2.0,3.25, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=53.75,54.25,82.5,82.75,2.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=54.25,55.75,82.5,82.75,1.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=55.75,57.5,82.5,82.75,1.5,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=57.5,59.0,82.5,82.75,1.25,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=59.0,60.75,82.5,82.75,1.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=60.75,62.25,82.5,82.75,0.75,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:250 R.C. WALL:3935731', XB=64.5,64.75,82.5,82.75,0.0,3.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:400 R.C. WALL:4648537', XB=155.5,155.75,164.75,170.0,3.25,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:400 R.C. WALL:4648537', XB=155.5,155.75,160.5,160.75,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:400 R.C. WALL:4648537', XB=155.5,156.0,162.75,164.75,3.25,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:400 R.C. WALL:4648537', XB=155.5,156.0,160.75,162.75,3.25,4.5, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:4650728', XB=156.5,157.5,165.0,165.25,3.25,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:4650728', XB=155.75,156.5,165.0,165.0,3.25,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
&OBST ID='Basic Wall:200 R.C. WALL:4650728', XB=156.0,156.0,164.75,165.0,3.25,4.0, COLOR='WHITE', SURF_ID='CONCRETE_WALLSFLOORS'/
